    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Stairs1,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    People GroundFloor:Dining,  !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Dining,  !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Dining,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Dining,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Dining,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Dining,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Dining,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Dining,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Dining,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Dining,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Dining,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    People GroundFloor:WC,   !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:WC,   !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:WC,   !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:WC,   !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:WC,   !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:WC,   !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:WC,   !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:WC,   !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:WC,   !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:WC,   !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:WC,   !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    People GroundFloor:LivingRoom,  !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:LivingRoom,  !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:LivingRoom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:LivingRoom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:LivingRoom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:LivingRoom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:LivingRoom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:LivingRoom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:LivingRoom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:LivingRoom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:LivingRoom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    People FirstFloor:Stairs2,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Stairs2,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Stairs2,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Stairs2,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Stairs2,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Stairs2,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Stairs2,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Stairs2,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Stairs2,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    People FirstFloor:AXC,   !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:AXC,   !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:AXC,   !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:AXC,   !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:AXC,   !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:AXC,   !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:AXC,   !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:AXC,   !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:AXC,   !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    People FirstFloor:Bedroom1,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom1,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom1,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom1,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom1,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    People FirstFloor:Bathroom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bathroom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bathroom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bathroom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bathroom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bathroom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bathroom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bathroom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bathroom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    People FirstFloor:CupXD, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:CupXD, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:CupXD, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:CupXD, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:CupXD, !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:CupXD, !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:CupXD, !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:CupXD, !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:CupXD, !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    People FirstFloor:EnSuite,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:EnSuite,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:EnSuite,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:EnSuite,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:EnSuite,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:EnSuite,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:EnSuite,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:EnSuite,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:EnSuite,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    People FirstFloor:Bedroom3,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom3,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom3,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom3,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom3,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom3,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom3,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom3,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom3,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    People FirstFloor:Bedroom2,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom2,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom2,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom2,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom2,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom2,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom2,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom2,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom2,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    People Roof:Zone1,       !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People Roof:Zone1,       !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People Roof:Zone1,       !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People Roof:Zone1,       !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People Roof:Zone1,       !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People Roof:Zone1,       !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People Roof:Zone1,       !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People Roof:Zone1,       !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People Roof:Zone1,       !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People Roof:Zone1,       !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People Roof:Zone1,       !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    People GroundFloor:Stairs1,  !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Stairs1,  !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Stairs1,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Stairs1,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Stairs1,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Stairs1,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Stairs1,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Stairs1,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Stairs1,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Stairs1,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Stairs1,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    People GroundFloor:Dining,  !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Dining,  !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Dining,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Dining,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Dining,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Dining,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Dining,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Dining,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Dining,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Dining,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Dining,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    People GroundFloor:WC,   !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:WC,   !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:WC,   !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:WC,   !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:WC,   !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:WC,   !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:WC,   !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:WC,   !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:WC,   !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:WC,   !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:WC,   !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    People GroundFloor:LivingRoom,  !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:LivingRoom,  !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:LivingRoom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:LivingRoom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:LivingRoom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:LivingRoom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:LivingRoom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:LivingRoom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:LivingRoom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:LivingRoom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:LivingRoom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    People FirstFloor:Stairs2,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Stairs2,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Stairs2,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Stairs2,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Stairs2,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Stairs2,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Stairs2,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Stairs2,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Stairs2,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    People FirstFloor:AXC,   !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:AXC,   !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:AXC,   !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:AXC,   !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:AXC,   !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:AXC,   !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:AXC,   !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:AXC,   !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:AXC,   !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    People FirstFloor:Bedroom1,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom1,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom1,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom1,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom1,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    People FirstFloor:Bathroom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bathroom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bathroom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bathroom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bathroom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bathroom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bathroom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bathroom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bathroom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    People FirstFloor:CupXD, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:CupXD, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:CupXD, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:CupXD, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:CupXD, !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:CupXD, !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:CupXD, !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:CupXD, !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:CupXD, !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    People FirstFloor:EnSuite,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:EnSuite,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:EnSuite,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:EnSuite,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:EnSuite,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:EnSuite,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:EnSuite,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:EnSuite,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:EnSuite,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    People FirstFloor:Bedroom3,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom3,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom3,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom3,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom3,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom3,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom3,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom3,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom3,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    People FirstFloor:Bedroom2,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom2,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom2,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom2,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom2,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom2,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom2,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom2,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People FirstFloor:Bedroom2,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    People Roof:Zone1,       !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People Roof:Zone1,       !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People Roof:Zone1,       !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People Roof:Zone1,       !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People Roof:Zone1,       !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People Roof:Zone1,       !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People Roof:Zone1,       !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People Roof:Zone1,       !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People Roof:Zone1,       !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People Roof:Zone1,       !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People Roof:Zone1,       !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    People GroundFloor:Stairs1,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    TMax CIBSE_TM52,         !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    GroundFloor:Stairs1 Criterion 1 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomCirculation_Occ;!- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor:Stairs1 Criterion 1 CIBSE_TM52,  !- Variable Name
    runperiod,               !- Reporting Frequency
    Dwell_DomCirculation_Occ;!- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_Stairs1 DeltaT CIBSE TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomCirculation_Occ;!- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_Stairs1 Criterion 2 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomCirculation_Occ;!- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_Stairs1 Criterion 2 CIBSE_TM52,  !- Variable Name
    daily,                   !- Reporting Frequency
    Dwell_DomCirculation_Occ;!- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_Stairs1 Criterion 3 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomCirculation_Occ;!- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_Stairs1 Criterion 3 CIBSE_TM52,  !- Variable Name
    runperiod,               !- Reporting Frequency
    Dwell_DomCirculation_Occ;!- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor:Hall Criterion 1 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomHall_Occ;       !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor:Hall Criterion 1 CIBSE_TM52,  !- Variable Name
    runperiod,               !- Reporting Frequency
    Dwell_DomHall_Occ;       !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_Hall DeltaT CIBSE TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomHall_Occ;       !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_Hall Criterion 2 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomHall_Occ;       !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_Hall Criterion 2 CIBSE_TM52,  !- Variable Name
    daily,                   !- Reporting Frequency
    Dwell_DomHall_Occ;       !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_Hall Criterion 3 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomHall_Occ;       !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_Hall Criterion 3 CIBSE_TM52,  !- Variable Name
    runperiod,               !- Reporting Frequency
    Dwell_DomHall_Occ;       !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor:Kitchen Criterion 1 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomKitchen_Occ;    !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor:Kitchen Criterion 1 CIBSE_TM52,  !- Variable Name
    runperiod,               !- Reporting Frequency
    Dwell_DomKitchen_Occ;    !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_Kitchen DeltaT CIBSE TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomKitchen_Occ;    !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_Kitchen Criterion 2 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomKitchen_Occ;    !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_Kitchen Criterion 2 CIBSE_TM52,  !- Variable Name
    daily,                   !- Reporting Frequency
    Dwell_DomKitchen_Occ;    !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_Kitchen Criterion 3 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomKitchen_Occ;    !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_Kitchen Criterion 3 CIBSE_TM52,  !- Variable Name
    runperiod,               !- Reporting Frequency
    Dwell_DomKitchen_Occ;    !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor:StorageRoom Criterion 1 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Ware_WareStore_Occ;      !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor:StorageRoom Criterion 1 CIBSE_TM52,  !- Variable Name
    runperiod,               !- Reporting Frequency
    Ware_WareStore_Occ;      !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_StorageRoom DeltaT CIBSE TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Ware_WareStore_Occ;      !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_StorageRoom Criterion 2 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Ware_WareStore_Occ;      !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_StorageRoom Criterion 2 CIBSE_TM52,  !- Variable Name
    daily,                   !- Reporting Frequency
    Ware_WareStore_Occ;      !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_StorageRoom Criterion 3 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Ware_WareStore_Occ;      !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_StorageRoom Criterion 3 CIBSE_TM52,  !- Variable Name
    runperiod,               !- Reporting Frequency
    Ware_WareStore_Occ;      !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor:Dining Criterion 1 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomDining_Occ;     !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor:Dining Criterion 1 CIBSE_TM52,  !- Variable Name
    runperiod,               !- Reporting Frequency
    Dwell_DomDining_Occ;     !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_Dining DeltaT CIBSE TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomDining_Occ;     !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_Dining Criterion 2 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomDining_Occ;     !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_Dining Criterion 2 CIBSE_TM52,  !- Variable Name
    daily,                   !- Reporting Frequency
    Dwell_DomDining_Occ;     !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_Dining Criterion 3 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomDining_Occ;     !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_Dining Criterion 3 CIBSE_TM52,  !- Variable Name
    runperiod,               !- Reporting Frequency
    Dwell_DomDining_Occ;     !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor:WC Criterion 1 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomToilet_Occ;     !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor:WC Criterion 1 CIBSE_TM52,  !- Variable Name
    runperiod,               !- Reporting Frequency
    Dwell_DomToilet_Occ;     !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_WC DeltaT CIBSE TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomToilet_Occ;     !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_WC Criterion 2 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomToilet_Occ;     !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_WC Criterion 2 CIBSE_TM52,  !- Variable Name
    daily,                   !- Reporting Frequency
    Dwell_DomToilet_Occ;     !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_WC Criterion 3 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomToilet_Occ;     !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_WC Criterion 3 CIBSE_TM52,  !- Variable Name
    runperiod,               !- Reporting Frequency
    Dwell_DomToilet_Occ;     !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor:LivingRoom Criterion 1 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomLounge_Occ;     !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor:LivingRoom Criterion 1 CIBSE_TM52,  !- Variable Name
    runperiod,               !- Reporting Frequency
    Dwell_DomLounge_Occ;     !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_LivingRoom DeltaT CIBSE TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomLounge_Occ;     !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_LivingRoom Criterion 2 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomLounge_Occ;     !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_LivingRoom Criterion 2 CIBSE_TM52,  !- Variable Name
    daily,                   !- Reporting Frequency
    Dwell_DomLounge_Occ;     !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_LivingRoom Criterion 3 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomLounge_Occ;     !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    GroundFloor_LivingRoom Criterion 3 CIBSE_TM52,  !- Variable Name
    runperiod,               !- Reporting Frequency
    Dwell_DomLounge_Occ;     !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor:Stairs2 Criterion 1 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomCirculation_Occ;!- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor:Stairs2 Criterion 1 CIBSE_TM52,  !- Variable Name
    runperiod,               !- Reporting Frequency
    Dwell_DomCirculation_Occ;!- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_Stairs2 DeltaT CIBSE TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomCirculation_Occ;!- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_Stairs2 Criterion 2 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomCirculation_Occ;!- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_Stairs2 Criterion 2 CIBSE_TM52,  !- Variable Name
    daily,                   !- Reporting Frequency
    Dwell_DomCirculation_Occ;!- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_Stairs2 Criterion 3 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomCirculation_Occ;!- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_Stairs2 Criterion 3 CIBSE_TM52,  !- Variable Name
    runperiod,               !- Reporting Frequency
    Dwell_DomCirculation_Occ;!- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor:Bedroom1 Criterion 1 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomBed_Occ;        !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor:Bedroom1 Criterion 1 CIBSE_TM52,  !- Variable Name
    runperiod,               !- Reporting Frequency
    Dwell_DomBed_Occ;        !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_Bedroom1 DeltaT CIBSE TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomBed_Occ;        !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_Bedroom1 Criterion 2 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomBed_Occ;        !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_Bedroom1 Criterion 2 CIBSE_TM52,  !- Variable Name
    daily,                   !- Reporting Frequency
    Dwell_DomBed_Occ;        !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_Bedroom1 Criterion 3 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomBed_Occ;        !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_Bedroom1 Criterion 3 CIBSE_TM52,  !- Variable Name
    runperiod,               !- Reporting Frequency
    Dwell_DomBed_Occ;        !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor:Bathroom Criterion 1 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomBath_Occ;       !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor:Bathroom Criterion 1 CIBSE_TM52,  !- Variable Name
    runperiod,               !- Reporting Frequency
    Dwell_DomBath_Occ;       !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_Bathroom DeltaT CIBSE TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomBath_Occ;       !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_Bathroom Criterion 2 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomBath_Occ;       !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_Bathroom Criterion 2 CIBSE_TM52,  !- Variable Name
    daily,                   !- Reporting Frequency
    Dwell_DomBath_Occ;       !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_Bathroom Criterion 3 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomBath_Occ;       !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_Bathroom Criterion 3 CIBSE_TM52,  !- Variable Name
    runperiod,               !- Reporting Frequency
    Dwell_DomBath_Occ;       !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor:EnSuite Criterion 1 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomBath_Occ;       !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor:EnSuite Criterion 1 CIBSE_TM52,  !- Variable Name
    runperiod,               !- Reporting Frequency
    Dwell_DomBath_Occ;       !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_EnSuite DeltaT CIBSE TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomBath_Occ;       !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_EnSuite Criterion 2 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomBath_Occ;       !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_EnSuite Criterion 2 CIBSE_TM52,  !- Variable Name
    daily,                   !- Reporting Frequency
    Dwell_DomBath_Occ;       !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_EnSuite Criterion 3 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomBath_Occ;       !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_EnSuite Criterion 3 CIBSE_TM52,  !- Variable Name
    runperiod,               !- Reporting Frequency
    Dwell_DomBath_Occ;       !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor:Bedroom3 Criterion 1 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomBed_Occ;        !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor:Bedroom3 Criterion 1 CIBSE_TM52,  !- Variable Name
    runperiod,               !- Reporting Frequency
    Dwell_DomBed_Occ;        !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_Bedroom3 DeltaT CIBSE TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomBed_Occ;        !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_Bedroom3 Criterion 2 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomBed_Occ;        !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_Bedroom3 Criterion 2 CIBSE_TM52,  !- Variable Name
    daily,                   !- Reporting Frequency
    Dwell_DomBed_Occ;        !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_Bedroom3 Criterion 3 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomBed_Occ;        !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_Bedroom3 Criterion 3 CIBSE_TM52,  !- Variable Name
    runperiod,               !- Reporting Frequency
    Dwell_DomBed_Occ;        !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor:Bedroom2 Criterion 1 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomBed_Occ;        !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor:Bedroom2 Criterion 1 CIBSE_TM52,  !- Variable Name
    runperiod,               !- Reporting Frequency
    Dwell_DomBed_Occ;        !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_Bedroom2 DeltaT CIBSE TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomBed_Occ;        !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_Bedroom2 Criterion 2 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomBed_Occ;        !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_Bedroom2 Criterion 2 CIBSE_TM52,  !- Variable Name
    daily,                   !- Reporting Frequency
    Dwell_DomBed_Occ;        !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_Bedroom2 Criterion 3 CIBSE_TM52,  !- Variable Name
    timestep,                !- Reporting Frequency
    Dwell_DomBed_Occ;        !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    FirstFloor_Bedroom2 Criterion 3 CIBSE_TM52,  !- Variable Name
    runperiod,               !- Reporting Frequency
    Dwell_DomBed_Occ;        !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_GroundFloor_0_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_GroundFloor_0_0_2,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_2_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_2_2,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_3_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_10001,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_7_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_8_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Wall_9_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_10_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_2_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_2_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_3_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_4_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_4_0_10011,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_2_0_10015,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_5_0_10003,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_6_0_10017,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Ceiling_1_2_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_10028,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_4_0_10021,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Partition_2_0_10019,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Partition_3_0_10018,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Partition_4_0_10004,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Wall_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_2_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_3_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Partition_5_0_10032,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Partition_6_0_10013,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Partition_7_0_10027,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10005,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10006,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10022,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10030,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10037,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Ceiling_1_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_7_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Wall_8_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_9_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Floor_0_0_10007,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_3_0_10044,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_4_0_10043,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Floor_0_0_10023,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Floor_0_0_10024,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Floor_0_0_10033,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Ceiling_1_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_3_0_10046,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_4_0_10056,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_8_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_9_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Floor_0_0_10025,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Floor_0_0_10038,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_4_0_10048,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_5_0_10060,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_6_0_10065,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10000,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10008,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10009,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10026,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10031,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10035,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_2_0_10061,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_3_0_10057,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_4_0_10054,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Floor_0_0_10010,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Floor_0_0_10034,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Floor_0_0_10036,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Partition_2_0_10063,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Partition_3_0_10069,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Floor_0_0_10039,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Partition_5_0_10052,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Floor_0_0_10040,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Partition_4_0_10072,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Partition_5_0_10050,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Partition_6_0_10067,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Wall_0_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10041,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10042,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10055,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10058,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10059,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10066,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10068,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10070,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10071,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10073,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Wall_4_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_GroundFloor_0_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_GroundFloor_0_0_2,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_2_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_2_2,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_3_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_10001,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_7_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_8_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Wall_9_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_10_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_2_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_2_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_3_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_4_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_4_0_10011,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_2_0_10015,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_5_0_10003,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_6_0_10017,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Ceiling_1_2_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_10028,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_4_0_10021,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Partition_2_0_10019,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Partition_3_0_10018,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Partition_4_0_10004,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Wall_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_2_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_3_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Partition_5_0_10032,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Partition_6_0_10013,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Partition_7_0_10027,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10005,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10006,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10022,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10030,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10037,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Ceiling_1_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_7_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Wall_8_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_9_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Floor_0_0_10007,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_3_0_10044,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_4_0_10043,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Floor_0_0_10023,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Floor_0_0_10024,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Floor_0_0_10033,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Ceiling_1_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_3_0_10046,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_4_0_10056,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_8_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_9_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Floor_0_0_10025,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Floor_0_0_10038,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_4_0_10048,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_5_0_10060,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_6_0_10065,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10000,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10008,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10009,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10026,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10031,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10035,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_2_0_10061,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_3_0_10057,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_4_0_10054,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Floor_0_0_10010,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Floor_0_0_10034,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Floor_0_0_10036,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Partition_2_0_10063,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Partition_3_0_10069,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Floor_0_0_10039,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Partition_5_0_10052,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Floor_0_0_10040,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Partition_4_0_10072,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Partition_5_0_10050,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Partition_6_0_10067,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Wall_0_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10041,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10042,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10055,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10058,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10059,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10066,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10068,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10070,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10071,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10073,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Wall_4_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_GroundFloor_0_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_GroundFloor_0_0_2,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_2_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_2_2,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_3_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_10001,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_7_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_8_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Wall_9_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_10_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_2_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_2_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_3_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_4_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_4_0_10011,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_2_0_10015,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_5_0_10003,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_6_0_10017,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Ceiling_1_2_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_10028,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_4_0_10021,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Partition_2_0_10019,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Partition_3_0_10018,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Partition_4_0_10004,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Wall_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_2_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_3_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Partition_5_0_10032,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Partition_6_0_10013,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Partition_7_0_10027,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10005,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10006,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10022,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10030,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10037,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Ceiling_1_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_7_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Wall_8_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_9_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Floor_0_0_10007,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_3_0_10044,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_4_0_10043,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Floor_0_0_10023,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Floor_0_0_10024,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Floor_0_0_10033,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Ceiling_1_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_3_0_10046,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_4_0_10056,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_8_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_9_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Floor_0_0_10025,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Floor_0_0_10038,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_4_0_10048,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_5_0_10060,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_6_0_10065,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10000,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10008,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10009,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10026,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10031,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10035,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_2_0_10061,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_3_0_10057,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_4_0_10054,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Floor_0_0_10010,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Floor_0_0_10034,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Floor_0_0_10036,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Partition_2_0_10063,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Partition_3_0_10069,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Floor_0_0_10039,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Partition_5_0_10052,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Floor_0_0_10040,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Partition_4_0_10072,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Partition_5_0_10050,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Partition_6_0_10067,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Wall_0_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10041,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10042,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10055,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10058,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10059,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10066,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10068,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10070,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10071,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10073,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Wall_4_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_GroundFloor_0_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_GroundFloor_0_0_2,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_2_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_2_2,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_3_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_10001,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_7_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_8_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Wall_9_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_10_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_2_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_2_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_3_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_4_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_4_0_10011,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_2_0_10015,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_5_0_10003,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_6_0_10017,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Ceiling_1_2_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_10028,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_4_0_10021,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Partition_2_0_10019,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Partition_3_0_10018,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Partition_4_0_10004,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Wall_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_2_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_3_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Partition_5_0_10032,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Partition_6_0_10013,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Partition_7_0_10027,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10005,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10006,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10022,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10030,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10037,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Ceiling_1_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_7_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Wall_8_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_9_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Floor_0_0_10007,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_3_0_10044,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_4_0_10043,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Floor_0_0_10023,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Floor_0_0_10024,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Floor_0_0_10033,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Ceiling_1_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_3_0_10046,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_4_0_10056,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_8_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_9_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Floor_0_0_10025,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Floor_0_0_10038,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_4_0_10048,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_5_0_10060,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_6_0_10065,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10000,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10008,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10009,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10026,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10031,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10035,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_2_0_10061,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_3_0_10057,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_4_0_10054,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Floor_0_0_10010,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Floor_0_0_10034,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Floor_0_0_10036,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Partition_2_0_10063,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Partition_3_0_10069,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Floor_0_0_10039,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Partition_5_0_10052,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Floor_0_0_10040,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Partition_4_0_10072,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Partition_5_0_10050,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Partition_6_0_10067,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Wall_0_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10041,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10042,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10055,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10058,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10059,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10066,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10068,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10070,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10071,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10073,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Wall_4_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_GroundFloor_0_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_GroundFloor_0_0_2,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_2_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_2_2,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_3_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_10001,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_7_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_8_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Wall_9_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_10_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_2_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_2_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_3_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_4_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_4_0_10011,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_2_0_10015,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_5_0_10003,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_6_0_10017,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Ceiling_1_2_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_10028,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_4_0_10021,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Partition_2_0_10019,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Partition_3_0_10018,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Partition_4_0_10004,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Wall_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_2_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_3_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Partition_5_0_10032,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Partition_6_0_10013,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Partition_7_0_10027,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10005,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10006,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10022,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10030,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10037,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Ceiling_1_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_7_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Wall_8_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_9_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Floor_0_0_10007,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_3_0_10044,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_4_0_10043,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Floor_0_0_10023,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Floor_0_0_10024,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Floor_0_0_10033,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Ceiling_1_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_3_0_10046,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_4_0_10056,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_8_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_9_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Floor_0_0_10025,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Floor_0_0_10038,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_4_0_10048,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_5_0_10060,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_6_0_10065,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10000,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10008,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10009,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10026,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10031,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10035,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_2_0_10061,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_3_0_10057,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_4_0_10054,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Floor_0_0_10010,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Floor_0_0_10034,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Floor_0_0_10036,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Partition_2_0_10063,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Partition_3_0_10069,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Floor_0_0_10039,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Partition_5_0_10052,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Floor_0_0_10040,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Partition_4_0_10072,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Partition_5_0_10050,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Partition_6_0_10067,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Wall_0_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10041,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10042,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10055,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10058,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10059,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10066,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10068,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10070,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10071,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10073,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Wall_4_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
