    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:WC_Partition_3_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.50562972,             !- Vertex 1 X-coordinate {m}
    -1.2507694994,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.33314159,             !- Vertex 2 X-coordinate {m}
    -1.2507694994,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.33314159,             !- Vertex 3 X-coordinate {m}
    -1.2507694994,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.50562972,             !- Vertex 4 X-coordinate {m}
    -1.2507694994,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 0.604 m2 (Ground Floor, WC), Surface Area: 0.6037 <Other side>
BuildingSurface:Detailed,
    GroundFloor:WC_Partition_3_0_10018,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.33314159,             !- Vertex 1 X-coordinate {m}
    -1.2507694994,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.50562972,             !- Vertex 2 X-coordinate {m}
    -1.2507694994,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.50562972,             !- Vertex 3 X-coordinate {m}
    -1.2507694994,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.33314159,             !- Vertex 4 X-coordinate {m}
    -1.2507694994,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 7.823 m2 (Ground Floor, WC), Surface Area: 5.7263
BuildingSurface:Detailed,
    GroundFloor:Hall_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:WC_Partition_2_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3331415862,           !- Vertex 1 X-coordinate {m}
    -1.2507695,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.3331415862,           !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.3331415862,           !- Vertex 3 X-coordinate {m}
    -3.48596309,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.3331415862,           !- Vertex 4 X-coordinate {m}
    -1.2507695,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 7.823 m2 (Ground Floor, WC), Surface Area: 5.7263 <Other side>
BuildingSurface:Detailed,
    GroundFloor:WC_Partition_2_0_10019,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3331415862,           !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.3331415862,           !- Vertex 2 X-coordinate {m}
    -1.2507695,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.3331415862,           !- Vertex 3 X-coordinate {m}
    -1.2507695,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.3331415862,           !- Vertex 4 X-coordinate {m}
    -3.48596309,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Wall - 3.759 m2 - 315.0? Surface Area: 3.759m2
BuildingSurface:Detailed,
    GroundFloor:Hall_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3331415862,           !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.3331415862,           !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 6.609 m2 (Ground Floor, Dining), Surface Area: 6.6086
BuildingSurface:Detailed,
    GroundFloor:Hall_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Dining_Partition_4_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591958957,            !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    -1.59779231,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    -1.59779231,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591958957,            !- Vertex 4 X-coordinate {m}
    -3.48596309,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 6.609 m2 (Ground Floor, Dining), Surface Area: 6.6086 <Other side>
BuildingSurface:Detailed,
    GroundFloor:Dining_Partition_4_0_10021,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:Dining,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591958957,            !- Vertex 1 X-coordinate {m}
    -1.59779231,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    -3.48596309,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591958957,            !- Vertex 4 X-coordinate {m}
    -1.59779231,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ground floor - 8.705 m2 (Ground), Surface Area: 8.705m2
BuildingSurface:Detailed,
    GroundFloor:Kitchen_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_tiles_UKCODELEVEL3,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    -1.5977923079,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    -1.5977923079,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 0.3907
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Floor_0_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    0.80359125,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.86488738,              !- Vertex 2 X-coordinate {m}
    0.80359125,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8642466592,            !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 0.3907 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Floor_0_0_10022,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.86488738,              !- Vertex 1 X-coordinate {m}
    0.80359125,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    0.80359125,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.8642466592,            !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 2.7372
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Floor_0_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8693128113,            !- Vertex 1 X-coordinate {m}
    -1.5977923116,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.9072270218,            !- Vertex 2 X-coordinate {m}
    -1.5977923131,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.9072270201,            !- Vertex 3 X-coordinate {m}
    -.2570631665,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.86683623,              !- Vertex 4 X-coordinate {m}
    -.2539184143,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 2.7372 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Floor_0_0_10023,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270218,            !- Vertex 1 X-coordinate {m}
    -1.5977923131,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8693128113,            !- Vertex 2 X-coordinate {m}
    -1.5977923116,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.86683623,              !- Vertex 3 X-coordinate {m}
    -.2539184143,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.9072270201,            !- Vertex 4 X-coordinate {m}
    -.2570631665,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 2.605
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Ceiling_1_2_1,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Floor_0_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2155845509,            !- Vertex 1 X-coordinate {m}
    -1.5977923108,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8693128113,            !- Vertex 2 X-coordinate {m}
    -1.5977923116,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.86488738,              !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2197601318,            !- Vertex 4 X-coordinate {m}
    0.8035912519,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 2.605 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Floor_0_0_10024,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Ceiling_1_2_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8693128113,            !- Vertex 1 X-coordinate {m}
    -1.5977923116,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2155845509,            !- Vertex 2 X-coordinate {m}
    -1.5977923108,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2197601318,            !- Vertex 3 X-coordinate {m}
    0.8035912519,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.86488738,              !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 2.8722
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bathroom_Floor_0_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.86683623,              !- Vertex 1 X-coordinate {m}
    -.25391841,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    -.25706317,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.8642466592,            !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 2.8722 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Floor_0_0_10025,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    -.25706317,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.86683623,              !- Vertex 2 X-coordinate {m}
    -.25391841,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8642466592,            !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 0.0638
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Floor_0_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    -1.59779231,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2155845557,            !- Vertex 2 X-coordinate {m}
    -1.59779231,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21820574,              !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 0.0638 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Floor_0_0_10026,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2155845557,            !- Vertex 1 X-coordinate {m}
    -1.59779231,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    -1.59779231,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.21820574,              !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Wall - 9.622 m2 - 225.0? Surface Area: 9.622m2
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    -1.5977923079,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    -1.5977923079,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Partition - 11.082 m2 (Ground Floor, Living Room), Surface Area: 11.0825
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:LivingRoom_Partition_7_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Partition - 11.082 m2 (Ground Floor, Living Room), Surface Area: 11.0825 <Other side>
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Partition_7_0_10027,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Partition - 11.082 m2 (Ground Floor, Dining), Surface Area: 1.2629
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Dining_Partition_3_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    -1.5977923079,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    -1.5977923079,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    -1.5977923079,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    -1.5977923079,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Partition - 11.082 m2 (Ground Floor, Dining), Surface Area: 1.2629 <Other side>
BuildingSurface:Detailed,
    GroundFloor:Dining_Partition_3_0_10028,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:Dining,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    -1.5977923079,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    -1.5977923079,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    -1.5977923079,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    -1.5977923079,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Ground floor - 1.780 m2 (Ground), Surface Area: 1.780m2
BuildingSurface:Detailed,
    GroundFloor:StorageRoom_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_UKCODELEVEL3,  !- Construction Name
    GroundFloor:StorageRoom, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3793635488,           !- Vertex 1 X-coordinate {m}
    -.3310417639,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -.3310417639,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.3793635488,           !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Ceiling - 1.780 m2, Surface Area: 1.4907
BuildingSurface:Detailed,
    GroundFloor:StorageRoom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:StorageRoom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Floor_0_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.37936355,             !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.37936355,             !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Ceiling - 1.780 m2, Surface Area: 1.4907 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Floor_0_0_10030,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:StorageRoom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.37936355,             !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.37936355,             !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Ceiling - 1.780 m2, Surface Area: 0.289
BuildingSurface:Detailed,
    GroundFloor:StorageRoom_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:StorageRoom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Floor_0_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -.33104176,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.37936355,             !- Vertex 2 X-coordinate {m}
    -.33104176,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.37936355,             !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Ceiling - 1.780 m2, Surface Area: 0.289 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Floor_0_0_10031,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:StorageRoom_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.37936355,             !- Vertex 1 X-coordinate {m}
    -.33104176,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -.33104176,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.37936355,             !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Partition - 4.202 m2 (Ground Floor, Living Room), Surface Area: 4.202
BuildingSurface:Detailed,
    GroundFloor:StorageRoom_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloor:StorageRoom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:LivingRoom_Partition_5_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.37936355,             !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.37936355,             !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Partition - 4.202 m2 (Ground Floor, Living Room), Surface Area: 4.202 <Other side>
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Partition_5_0_10032,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:StorageRoom_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.37936355,             !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.37936355,             !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Wall - 5.188 m2 - 45.0? Surface Area: 5.188m2
BuildingSurface:Detailed,
    GroundFloor:StorageRoom_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    GroundFloor:StorageRoom, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -.3310417639,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    -.3310417639,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Dining, Ground floor - 5.979 m2 (Ground), Surface Area: 5.979m2
BuildingSurface:Detailed,
    GroundFloor:Dining_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_UKCODELEVEL3,  !- Construction Name
    GroundFloor:Dining,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    -1.5977923079,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    -1.5977923079,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Ground Floor, Dining, Ceiling - 5.979 m2, Surface Area: 5.8933
BuildingSurface:Detailed,
    GroundFloor:Dining_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:Dining,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Floor_0_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21230137,              !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    -1.59779231,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2155845557,            !- Vertex 4 X-coordinate {m}
    -1.59779231,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Dining, Ceiling - 5.979 m2, Surface Area: 5.8933 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Floor_0_0_10033,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Dining_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21230137,              !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2155845557,            !- Vertex 3 X-coordinate {m}
    -1.59779231,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    -1.59779231,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Dining, Ceiling - 5.979 m2, Surface Area: 0.0781
BuildingSurface:Detailed,
    GroundFloor:Dining_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:Dining,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:EnSuite_Floor_0_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21230137,              !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21529427,              !- Vertex 3 X-coordinate {m}
    -1.7647358,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    -1.7647358,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Dining, Ceiling - 5.979 m2, Surface Area: 0.0781 <Other side>
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Floor_0_0_10034,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Dining_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21230137,              !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    -1.7647358,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.21529427,              !- Vertex 4 X-coordinate {m}
    -1.7647358,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Dining, Wall - 6.609 m2 - 225.0? Surface Area: 6.609m2
BuildingSurface:Detailed,
    GroundFloor:Dining_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    GroundFloor:Dining,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    -1.5977923079,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    -1.5977923079,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Dining, Wall - 11.082 m2 - 315.0? Surface Area: 11.082m2
BuildingSurface:Detailed,
    GroundFloor:Dining_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    GroundFloor:Dining,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591958957,            !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591958957,            !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, WC, Ground floor - 2.787 m2 (Ground), Surface Area: 2.787m2
BuildingSurface:Detailed,
    GroundFloor:WC_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_UKCODELEVEL3,  !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3331415862,           !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    -1.2507694994,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.3331415862,           !- Vertex 4 X-coordinate {m}
    -1.2507694994,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Ground Floor, WC, Ceiling - 2.787 m2, Surface Area: 0.6408
BuildingSurface:Detailed,
    GroundFloor:WC_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Floor_0_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -1.7647358,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.33314159,             !- Vertex 2 X-coordinate {m}
    -1.7647358,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.33314159,             !- Vertex 3 X-coordinate {m}
    -1.2507695,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -1.2507695,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, WC, Ceiling - 2.787 m2, Surface Area: 0.6408 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Floor_0_0_10035,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:WC_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.33314159,             !- Vertex 1 X-coordinate {m}
    -1.7647358,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -1.7647358,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -1.2507695,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.33314159,             !- Vertex 4 X-coordinate {m}
    -1.2507695,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, WC, Ceiling - 2.787 m2, Surface Area: 2.146
BuildingSurface:Detailed,
    GroundFloor:WC_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:EnSuite_Floor_0_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.33314159,             !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.33314159,             !- Vertex 3 X-coordinate {m}
    -1.7647358,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -1.7647358,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, WC, Ceiling - 2.787 m2, Surface Area: 2.146 <Other side>
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Floor_0_0_10036,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:WC_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.33314159,             !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -1.7647358,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.33314159,             !- Vertex 4 X-coordinate {m}
    -1.7647358,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, WC, Wall - 7.823 m2 - 45.0? Surface Area: 7.823m2
BuildingSurface:Detailed,
    GroundFloor:WC_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    -1.2507694994,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    -1.2507694994,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, WC, Wall - 4.364 m2 - 315.0? Surface Area: 4.364m2
BuildingSurface:Detailed,
    GroundFloor:WC_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.3331415862,           !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.3331415862,           !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ground floor - 21.298 m2 (Ground), Surface Area: 21.298m2
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_UKCODELEVEL3,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 2.934
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Floor_0_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    1.15126748,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8642466592,            !- Vertex 2 X-coordinate {m}
    1.15126748,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8626764,               !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 2.934 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Floor_0_0_10037,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:LivingRoom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8642466592,            !- Vertex 1 X-coordinate {m}
    1.15126748,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    1.15126748,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.8626764,               !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 1.7414
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bathroom_Floor_0_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8642466592,            !- Vertex 1 X-coordinate {m}
    1.15126748,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    1.15126748,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.8626764,               !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 1.7414 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Floor_0_0_10038,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:LivingRoom_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    1.15126748,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8642466592,            !- Vertex 2 X-coordinate {m}
    1.15126748,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8626764,               !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 7.1704
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom3_Floor_0_0_10039,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21290996,              !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21290996,              !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 7.1704 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom3_Floor_0_0_10039,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Bedroom3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:LivingRoom_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21290996,              !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.21290996,              !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 9.4517
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom2_Floor_0_0_10040,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21290996,              !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.21290996,              !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 9.4517 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom2_Floor_0_0_10040,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Bedroom2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:LivingRoom_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21290996,              !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21290996,              !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Wall - 13.585 m2 - 225.0? Surface Area: 13.585m2
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Wall - 19.205 m2 - 135.0? Surface Area: 19.205m2
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Wall - 13.585 m2 - 45.0? Surface Area: 13.585m2
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_External Walls,    !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Ceiling - 5.325 m2, Surface Area: 1.1937
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10041,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -1.24456738,             !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -1.24456738,             !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Ceiling - 5.325 m2, Surface Area: 1.1937 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10041,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.24456738,             !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.24456738,             !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Ceiling - 5.325 m2, Surface Area: 4.1316
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10042,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    0.80359125,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    0.86488738,              !- Vertex 2 X-coordinate {m}
    0.80359125,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    0.8626764,               !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Ceiling - 5.325 m2, Surface Area: 4.1316 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10042,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.86488738,              !- Vertex 1 X-coordinate {m}
    0.80359125,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    0.80359125,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8626764,               !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.129 m2 (First Floor, A_C), Surface Area: 3.1288
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:AXC_Partition_4_0_10043,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.2445673754,           !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.2445673754,           !- Vertex 2 X-coordinate {m}
    0.80359125,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.2445673754,           !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.2445673754,           !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.129 m2 (First Floor, A_C), Surface Area: 3.1288 <Other side>
BuildingSurface:Detailed,
    FirstFloor:AXC_Partition_4_0_10043,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:AXC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.2445673754,           !- Vertex 1 X-coordinate {m}
    0.80359125,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.2445673754,           !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.2445673754,           !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.2445673754,           !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.587 m2 (First Floor, A_C), Surface Area: 1.5083
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:AXC_Partition_3_0_10044,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.24456738,             !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21976013,              !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21976013,              !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.24456738,             !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.587 m2 (First Floor, A_C), Surface Area: 1.5083 <Other side>
BuildingSurface:Detailed,
    FirstFloor:AXC_Partition_3_0_10044,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloor:AXC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21976013,              !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.24456738,             !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.24456738,             !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21976013,              !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.796 m2 (First Floor, Bedroom 1), Surface Area: 1.7204
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Partition_3_0_10046,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21976013,              !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.86488738,              !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.86488738,              !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21976013,              !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.796 m2 (First Floor, Bedroom 1), Surface Area: 1.7204 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Partition_3_0_10046,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.86488738,              !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21976013,              !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21976013,              !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.86488738,              !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 4.199 m2 (First Floor, Bathroom), Surface Area: 2.0952
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bathroom_Partition_4_0_10048,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8648873794,            !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8626763974,            !- Vertex 2 X-coordinate {m}
    2.0033418778,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8626763974,            !- Vertex 3 X-coordinate {m}
    2.0033418778,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8648873794,            !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 4.199 m2 (First Floor, Bathroom), Surface Area: 2.0952 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Partition_4_0_10048,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8626763974,            !- Vertex 1 X-coordinate {m}
    2.0033418778,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8648873794,            !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8648873794,            !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8626763974,            !- Vertex 4 X-coordinate {m}
    2.0033418778,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.765 m2 (First Floor, Bedroom 2), Surface Area: 1.4941
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom2_Partition_5_0_10050,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8626764,               !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21290996,              !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21290996,              !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8626764,               !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.765 m2 (First Floor, Bedroom 2), Surface Area: 1.4941 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom2_Partition_5_0_10050,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bedroom2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21290996,              !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8626764,               !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8626764,               !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21290996,              !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 8.285 m2 (First Floor, Bedroom 3), Surface Area: 6.1655
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom3_Partition_5_0_10052,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21290996,              !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21290996,              !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 8.285 m2 (First Floor, Bedroom 3), Surface Area: 6.1655 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom3_Partition_5_0_10052,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bedroom3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21290996,              !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21290996,              !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Wall - 7.328 m2 - 45.0? Surface Area: 7.328m2
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -.0903476602,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    -.0903476602,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 4.674 m2 (First Floor, Cup'D), Surface Area: 4.6738
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Partition_4_0_10054,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -.0903476602,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.24456738,             !- Vertex 2 X-coordinate {m}
    -.0903476602,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.24456738,             !- Vertex 3 X-coordinate {m}
    -.0903476602,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -.0903476602,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 4.674 m2 (First Floor, Cup'D), Surface Area: 4.6738 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Partition_4_0_10054,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.24456738,             !- Vertex 1 X-coordinate {m}
    -.0903476602,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -.0903476602,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -.0903476602,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.24456738,             !- Vertex 4 X-coordinate {m}
    -.0903476602,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, A_C, Ceiling - 0.917 m2, Surface Area: 0.9168
BuildingSurface:Detailed,
    FirstFloor:AXC_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:AXC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10055,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.24456738,             !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.21820574,              !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.21976013,              !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.24456738,             !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, A_C, Ceiling - 0.917 m2, Surface Area: 0.9168 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10055,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:AXC_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21820574,              !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -1.24456738,             !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -1.24456738,             !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21976013,              !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, A_C, Partition - 3.129 m2 (First Floor, Bedroom 1), Surface Area: 3.1288
BuildingSurface:Detailed,
    FirstFloor:AXC_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:AXC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Partition_4_0_10056,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2182057353,            !- Vertex 1 X-coordinate {m}
    -.0903476567,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2197601349,            !- Vertex 2 X-coordinate {m}
    0.8035912419,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2197601349,            !- Vertex 3 X-coordinate {m}
    0.8035912419,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2182057353,            !- Vertex 4 X-coordinate {m}
    -.0903476567,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, A_C, Partition - 3.129 m2 (First Floor, Bedroom 1), Surface Area: 3.1288 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Partition_4_0_10056,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:AXC_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2197601349,            !- Vertex 1 X-coordinate {m}
    0.8035912419,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2182057353,            !- Vertex 2 X-coordinate {m}
    -.0903476567,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2182057353,            !- Vertex 3 X-coordinate {m}
    -.0903476567,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2197601349,            !- Vertex 4 X-coordinate {m}
    0.8035912419,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, A_C, Partition - 3.592 m2 (First Floor, Cup'D), Surface Area: 3.5923
BuildingSurface:Detailed,
    FirstFloor:AXC_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:AXC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Partition_3_0_10057,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.24456738,             !- Vertex 1 X-coordinate {m}
    -.0903476602,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21820574,              !- Vertex 2 X-coordinate {m}
    -.0903476602,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21820574,              !- Vertex 3 X-coordinate {m}
    -.0903476602,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.24456738,             !- Vertex 4 X-coordinate {m}
    -.0903476602,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, A_C, Partition - 3.592 m2 (First Floor, Cup'D), Surface Area: 3.5923 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Partition_3_0_10057,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:AXC_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21820574,              !- Vertex 1 X-coordinate {m}
    -.0903476602,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.24456738,             !- Vertex 2 X-coordinate {m}
    -.0903476602,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.24456738,             !- Vertex 3 X-coordinate {m}
    -.0903476602,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21820574,              !- Vertex 4 X-coordinate {m}
    -.0903476602,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Ceiling - 11.235 m2, Surface Area: 6.5818
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10058,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8727924595,            !- Vertex 1 X-coordinate {m}
    -3.4859630876,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    2.9072270242,            !- Vertex 2 X-coordinate {m}
    -3.4859630894,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    2.9072270201,            !- Vertex 3 X-coordinate {m}
    -.2570631665,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.86683623,              !- Vertex 4 X-coordinate {m}
    -.2539184143,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Ceiling - 11.235 m2, Surface Area: 6.5818 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10058,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270242,            !- Vertex 1 X-coordinate {m}
    -3.4859630894,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    0.8727924595,            !- Vertex 2 X-coordinate {m}
    -3.4859630876,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    0.86683623,              !- Vertex 3 X-coordinate {m}
    -.2539184143,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.9072270201,            !- Vertex 4 X-coordinate {m}
    -.2570631665,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Ceiling - 11.235 m2, Surface Area: 4.6536
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10059,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.212301373,             !- Vertex 1 X-coordinate {m}
    -3.4859630866,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    0.8727924595,            !- Vertex 2 X-coordinate {m}
    -3.4859630876,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    0.86488738,              !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2197601318,            !- Vertex 4 X-coordinate {m}
    0.8035912519,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Ceiling - 11.235 m2, Surface Area: 4.6536 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10059,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8727924595,            !- Vertex 1 X-coordinate {m}
    -3.4859630876,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.212301373,             !- Vertex 2 X-coordinate {m}
    -3.4859630866,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.2197601318,            !- Vertex 3 X-coordinate {m}
    0.8035912519,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.86488738,              !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 3.701 m2 (First Floor, Bathroom), Surface Area: 3.7013
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bathroom_Partition_5_0_10060,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8668362301,            !- Vertex 1 X-coordinate {m}
    -.2539184092,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8648873794,            !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8648873794,            !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8668362301,            !- Vertex 4 X-coordinate {m}
    -.2539184092,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 3.701 m2 (First Floor, Bathroom), Surface Area: 3.7013 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Partition_5_0_10060,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8648873794,            !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8668362301,            !- Vertex 2 X-coordinate {m}
    -.2539184092,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8668362301,            !- Vertex 3 X-coordinate {m}
    -.2539184092,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8648873794,            !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 5.860 m2 (First Floor, Cup'D), Surface Area: 3.7662
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Partition_2_0_10061,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2182057353,            !- Vertex 1 X-coordinate {m}
    -.0903476567,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2152942743,            !- Vertex 2 X-coordinate {m}
    -1.7647358054,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2152942743,            !- Vertex 3 X-coordinate {m}
    -1.7647358054,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2182057353,            !- Vertex 4 X-coordinate {m}
    -.0903476567,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 5.860 m2 (First Floor, Cup'D), Surface Area: 3.7662 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Partition_2_0_10061,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2152942743,            !- Vertex 1 X-coordinate {m}
    -1.7647358054,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2182057353,            !- Vertex 2 X-coordinate {m}
    -.0903476567,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2182057353,            !- Vertex 3 X-coordinate {m}
    -.0903476567,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2152942743,            !- Vertex 4 X-coordinate {m}
    -1.7647358054,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 6.024 m2 (First Floor, En-Suite), Surface Area: 3.7619
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:EnSuite_Partition_2_0_10063,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2152942743,            !- Vertex 1 X-coordinate {m}
    -1.7647358054,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2123013685,            !- Vertex 2 X-coordinate {m}
    -3.4859630934,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2123013685,            !- Vertex 3 X-coordinate {m}
    -3.4859630934,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2152942743,            !- Vertex 4 X-coordinate {m}
    -1.7647358054,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 6.024 m2 (First Floor, En-Suite), Surface Area: 3.7619 <Other side>
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Partition_2_0_10063,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2123013685,            !- Vertex 1 X-coordinate {m}
    -3.4859630934,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2152942743,            !- Vertex 2 X-coordinate {m}
    -1.7647358054,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2152942743,            !- Vertex 3 X-coordinate {m}
    -1.7647358054,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2123013685,            !- Vertex 4 X-coordinate {m}
    -3.4859630934,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Wall - 10.918 m2 - 315.0? Surface Area: 10.918m2
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2123013685,            !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2123013685,            !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Wall - 11.301 m2 - 225.0? Surface Area: 11.301m2
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    -.2570631722,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    -.2570631722,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 7.141 m2 (First Floor, Bathroom), Surface Area: 7.1414
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bathroom_Partition_6_0_10065,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270237,            !- Vertex 1 X-coordinate {m}
    -.2570631722,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8668362271,            !- Vertex 2 X-coordinate {m}
    -.2539184103,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8668362271,            !- Vertex 3 X-coordinate {m}
    -.2539184103,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.9072270237,            !- Vertex 4 X-coordinate {m}
    -.2570631722,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 7.141 m2 (First Floor, Bathroom), Surface Area: 7.1414 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Partition_6_0_10065,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8668362271,            !- Vertex 1 X-coordinate {m}
    -.2539184103,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.9072270237,            !- Vertex 2 X-coordinate {m}
    -.2570631722,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.9072270237,            !- Vertex 3 X-coordinate {m}
    -.2570631722,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8668362271,            !- Vertex 4 X-coordinate {m}
    -.2539184103,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bathroom, Ceiling - 4.614 m2, Surface Area: 4.6136
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10066,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.86683623,              !- Vertex 1 X-coordinate {m}
    -.25391841,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    -.25706317,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8626764,               !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bathroom, Ceiling - 4.614 m2, Surface Area: 4.6136 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10066,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bathroom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    -.25706317,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    0.86683623,              !- Vertex 2 X-coordinate {m}
    -.25391841,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    0.8626764,               !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bathroom, Wall - 7.911 m2 - 225.0? Surface Area: 7.911m2
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    -.2570631722,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    -.2570631722,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bathroom, Partition - 7.156 m2 (First Floor, Bedroom 2), Surface Area: 7.1559
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom2_Partition_6_0_10067,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8626764,               !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8626764,               !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bathroom, Partition - 7.156 m2 (First Floor, Bedroom 2), Surface Area: 7.1559 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom2_Partition_6_0_10067,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bedroom2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bathroom_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8626764,               !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8626764,               !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Cup'D, Ceiling - 3.957 m2, Surface Area: 3.9569
BuildingSurface:Detailed,
    FirstFloor:CupXD_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10068,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -1.7647358,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.21529427,              !- Vertex 2 X-coordinate {m}
    -1.7647358,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.21820574,              !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Cup'D, Ceiling - 3.957 m2, Surface Area: 3.9569 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10068,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21529427,              !- Vertex 1 X-coordinate {m}
    -1.7647358,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -1.7647358,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21820574,              !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Cup'D, Wall - 5.860 m2 - 45.0? Surface Area: 5.860m2
BuildingSurface:Detailed,
    FirstFloor:CupXD_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    -.0903476602,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -1.7647358023,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    -1.7647358023,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    -.0903476602,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Cup'D, Partition - 8.276 m2 (First Floor, En-Suite), Surface Area: 8.2763
BuildingSurface:Detailed,
    FirstFloor:CupXD_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:EnSuite_Partition_3_0_10069,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -1.7647358023,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21529427,              !- Vertex 2 X-coordinate {m}
    -1.7647358023,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21529427,              !- Vertex 3 X-coordinate {m}
    -1.7647358023,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -1.7647358023,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Cup'D, Partition - 8.276 m2 (First Floor, En-Suite), Surface Area: 8.2763 <Other side>
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Partition_3_0_10069,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21529427,              !- Vertex 1 X-coordinate {m}
    -1.7647358023,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -1.7647358023,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -1.7647358023,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21529427,              !- Vertex 4 X-coordinate {m}
    -1.7647358023,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, En-Suite, Ceiling - 4.073 m2, Surface Area: 4.0727
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10070,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.21230137,              !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.21529427,              !- Vertex 3 X-coordinate {m}
    -1.7647358,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -1.7647358,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, En-Suite, Ceiling - 4.073 m2, Surface Area: 4.0727 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10070,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:EnSuite_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21230137,              !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -1.7647358,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21529427,              !- Vertex 4 X-coordinate {m}
    -1.7647358,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, En-Suite, Wall - 6.024 m2 - 45.0? Surface Area: 6.024m2
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    -1.7647358023,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    -1.7647358023,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, En-Suite, Wall - 8.287 m2 - 315.0? Surface Area: 8.287m2
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2123013685,            !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2123013685,            !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 3, Ceiling - 7.170 m2, Surface Area: 7.1704
BuildingSurface:Detailed,
    FirstFloor:Bedroom3_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:Bedroom3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10071,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.21290996,              !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.21290996,              !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 3, Ceiling - 7.170 m2, Surface Area: 7.1704 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10071,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom3_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21290996,              !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21290996,              !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 3, Partition - 10.602 m2 (First Floor, Bedroom 2), Surface Area: 10.6024
BuildingSurface:Detailed,
    FirstFloor:Bedroom3_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Bedroom3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom2_Partition_4_0_10072,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2129099558,            !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2129099558,            !- Vertex 2 X-coordinate {m}
    5.03260374,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2129099558,            !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2129099558,            !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 3, Partition - 10.602 m2 (First Floor, Bedroom 2), Surface Area: 10.6024 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom2_Partition_4_0_10072,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bedroom2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom3_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2129099558,            !- Vertex 1 X-coordinate {m}
    5.03260374,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2129099558,            !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2129099558,            !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2129099558,            !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 3, Wall - 8.285 m2 - 135.0? Surface Area: 8.285m2
BuildingSurface:Detailed,
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:Bedroom3,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2129099558,            !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2129099558,            !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 3, Wall - 10.602 m2 - 45.0? Surface Area: 10.602m2
BuildingSurface:Detailed,
    FirstFloor:Bedroom3_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:Bedroom3,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 2, Ceiling - 9.452 m2, Surface Area: 9.4517
BuildingSurface:Detailed,
    FirstFloor:Bedroom2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:Bedroom2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10073,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21290996,              !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21290996,              !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 2, Ceiling - 9.452 m2, Surface Area: 9.4517 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10073,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.21290996,              !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.21290996,              !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 2, Wall - 10.602 m2 - 225.0? Surface Area: 10.602m2
BuildingSurface:Detailed,
    FirstFloor:Bedroom2_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:Bedroom2,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 2, Wall - 10.920 m2 - 135.0? Surface Area: 10.920m2
BuildingSurface:Detailed,
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:Bedroom2,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2129099558,            !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2129099558,            !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, Wall - 18.102 m2 - 45.0? Surface Area: 18.102m2
BuildingSurface:Detailed,
    Roof:Zone1_Wall_0_0_0,   !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    5.0326037357,            !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -3.4859630857,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    0.77332032,              !- Vertex 3 Y-coordinate {m}
    11.2500000027;           !- Vertex 3 Z-coordinate {m}

! Roof, Zone 1, External roof - 45?Slope 33.016 m2, Surface Area: 33.016m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_2_0_0,   !- Name
    Roof,                    !- Surface Type
    Copy of Corby_Roof_UKCODELEVEL3,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    -3.4859630868,           !- Vertex 1 Y-coordinate {m}
    7.0000000011,            !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    -3.4859630889,           !- Vertex 2 Y-coordinate {m}
    6.9999999989,            !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    0.7733203191,            !- Vertex 3 Y-coordinate {m}
    11.2499999996,           !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    0.7733203211,            !- Vertex 4 Y-coordinate {m}
    11.2500000016;           !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45?Slope 33.016 m2, Surface Area: 33.016m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_0_0,   !- Name
    Roof,                    !- Surface Type
    Copy of Corby_Roof_UKCODELEVEL3,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    5.032603739,             !- Vertex 1 Y-coordinate {m}
    6.999999999,             !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    5.0326037367,            !- Vertex 2 Y-coordinate {m}
    7.000000001,             !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    0.773320319,             !- Vertex 3 Y-coordinate {m}
    11.2500000016,           !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    0.7733203212,            !- Vertex 4 Y-coordinate {m}
    11.2499999995;           !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, Wall - 18.102 m2 - 225.0? Surface Area: 18.102m2
BuildingSurface:Detailed,
    Roof:Zone1_Wall_4_0_0,   !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    5.03260374,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    0.7733203202,            !- Vertex 3 Y-coordinate {m}
    11.2499999985;           !- Vertex 3 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

! Hole, 3.193m2
FenestrationSurface:Detailed,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    GroundFloor:Stairs1_Partition_2_0_0,  !- Building Surface Name
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.5056297247,           !- Vertex 1 X-coordinate {m}
    -1.2477695,              !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -1.5056297247,           !- Vertex 2 X-coordinate {m}
    -.33404176,              !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -1.5056297247,           !- Vertex 3 X-coordinate {m}
    -.33404176,              !- Vertex 3 Y-coordinate {m}
    3.497,                   !- Vertex 3 Z-coordinate {m}
    -1.5056297247,           !- Vertex 4 X-coordinate {m}
    -1.2477695,              !- Vertex 4 Y-coordinate {m}
    3.497;                   !- Vertex 4 Z-coordinate {m}

! Hole, 3.193m2
FenestrationSurface:Detailed,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    GroundFloor:Hall_Partition_6_0_10001,  !- Building Surface Name
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.5056297247,           !- Vertex 1 X-coordinate {m}
    -.33404176,              !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -1.5056297247,           !- Vertex 2 X-coordinate {m}
    -1.2477695,              !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -1.5056297247,           !- Vertex 3 X-coordinate {m}
    -1.2477695,              !- Vertex 3 Y-coordinate {m}
    3.497,                   !- Vertex 3 Z-coordinate {m}
    -1.5056297247,           !- Vertex 4 X-coordinate {m}
    -.33404176,              !- Vertex 4 Y-coordinate {m}
    3.497;                   !- Vertex 4 Z-coordinate {m}

! Door, 2.071m2
FenestrationSurface:Detailed,
    GroundFloor:Hall_Partition_2_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    GroundFloor:Hall_Partition_2_0_0,  !- Building Surface Name
    GroundFloor:Kitchen_Partition_4_0_0_0_0_0_Door_10013,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.2591958957,            !- Vertex 1 X-coordinate {m}
    -.61202051,              !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    0.21713049,              !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    0.21713049,              !- Vertex 3 Y-coordinate {m}
    2.50095756,              !- Vertex 3 Z-coordinate {m}
    -.2591958957,            !- Vertex 4 X-coordinate {m}
    -.61202051,              !- Vertex 4 Y-coordinate {m}
    2.50095756;              !- Vertex 4 Z-coordinate {m}

! Door, 2.071m2
FenestrationSurface:Detailed,
    GroundFloor:Kitchen_Partition_4_0_0_0_0_0_Door_10013,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    GroundFloor:Kitchen_Partition_4_0_10011,  !- Building Surface Name
    GroundFloor:Hall_Partition_2_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.2591958957,            !- Vertex 1 X-coordinate {m}
    0.21713049,              !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    -.61202051,              !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    -.61202051,              !- Vertex 3 Y-coordinate {m}
    2.50095756,              !- Vertex 3 Z-coordinate {m}
    -.2591958957,            !- Vertex 4 X-coordinate {m}
    0.21713049,              !- Vertex 4 Y-coordinate {m}
    2.50095756;              !- Vertex 4 Z-coordinate {m}

! Door, 2.046m2
FenestrationSurface:Detailed,
    GroundFloor:Hall_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    GroundFloor:Hall_Partition_3_0_0,  !- Building Surface Name
    GroundFloor:LivingRoom_Partition_6_0_0_0_0_0_Door_10015,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.48035394,              !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    -1.30104128,             !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    -1.30104128,             !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    2.49512248,              !- Vertex 3 Z-coordinate {m}
    -.48035394,              !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    2.49512248;              !- Vertex 4 Z-coordinate {m}

! Door, 2.046m2
FenestrationSurface:Detailed,
    GroundFloor:LivingRoom_Partition_6_0_0_0_0_0_Door_10015,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    GroundFloor:LivingRoom_Partition_6_0_10013,  !- Building Surface Name
    GroundFloor:Hall_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.30104128,             !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    -.48035394,              !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    -.48035394,              !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    2.49512248,              !- Vertex 3 Z-coordinate {m}
    -1.30104128,             !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    2.49512248;              !- Vertex 4 Z-coordinate {m}

! Door, 2.188m2
FenestrationSurface:Detailed,
    GroundFloor:Hall_Partition_4_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    GroundFloor:Hall_Partition_4_0_0,  !- Building Surface Name
    GroundFloor:StorageRoom_Partition_2_0_0_0_0_0_Door_10017,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.3793635488,           !- Vertex 1 X-coordinate {m}
    1.04426748,              !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -1.3793635488,           !- Vertex 2 X-coordinate {m}
    -.05173252,              !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -1.3793635488,           !- Vertex 3 X-coordinate {m}
    -.05173252,              !- Vertex 3 Y-coordinate {m}
    1.999,                   !- Vertex 3 Z-coordinate {m}
    -1.3793635488,           !- Vertex 4 X-coordinate {m}
    1.04426748,              !- Vertex 4 Y-coordinate {m}
    1.999;                   !- Vertex 4 Z-coordinate {m}

! Door, 2.188m2
FenestrationSurface:Detailed,
    GroundFloor:StorageRoom_Partition_2_0_0_0_0_0_Door_10017,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    GroundFloor:StorageRoom_Partition_2_0_10015,  !- Building Surface Name
    GroundFloor:Hall_Partition_4_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.3793635488,           !- Vertex 1 X-coordinate {m}
    -.05173252,              !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -1.3793635488,           !- Vertex 2 X-coordinate {m}
    1.04426748,              !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -1.3793635488,           !- Vertex 3 X-coordinate {m}
    1.04426748,              !- Vertex 3 Y-coordinate {m}
    1.999,                   !- Vertex 3 Z-coordinate {m}
    -1.3793635488,           !- Vertex 4 X-coordinate {m}
    -.05173252,              !- Vertex 4 Y-coordinate {m}
    1.999;                   !- Vertex 4 Z-coordinate {m}

! Door, 2.097m2
FenestrationSurface:Detailed,
    GroundFloor:Hall_Partition_8_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    GroundFloor:Hall_Partition_8_0_0,  !- Building Surface Name
    GroundFloor:WC_Partition_2_0_0_0_0_0_Door_10021,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.3331415862,           !- Vertex 1 X-coordinate {m}
    -1.88429465,             !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    -1.3331415862,           !- Vertex 2 X-coordinate {m}
    -2.72373694,             !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    -1.3331415862,           !- Vertex 3 X-coordinate {m}
    -2.72373694,             !- Vertex 3 Y-coordinate {m}
    2.49999443,              !- Vertex 3 Z-coordinate {m}
    -1.3331415862,           !- Vertex 4 X-coordinate {m}
    -1.88429465,             !- Vertex 4 Y-coordinate {m}
    2.49999443;              !- Vertex 4 Z-coordinate {m}

! Door, 2.097m2
FenestrationSurface:Detailed,
    GroundFloor:WC_Partition_2_0_0_0_0_0_Door_10021,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    GroundFloor:WC_Partition_2_0_10019,  !- Building Surface Name
    GroundFloor:Hall_Partition_8_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.3331415862,           !- Vertex 1 X-coordinate {m}
    -2.72373694,             !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    -1.3331415862,           !- Vertex 2 X-coordinate {m}
    -1.88429465,             !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    -1.3331415862,           !- Vertex 3 X-coordinate {m}
    -1.88429465,             !- Vertex 3 Y-coordinate {m}
    2.49999443,              !- Vertex 3 Z-coordinate {m}
    -1.3331415862,           !- Vertex 4 X-coordinate {m}
    -2.72373694,             !- Vertex 4 Y-coordinate {m}
    2.49999443;              !- Vertex 4 Z-coordinate {m}

! Door, 2.097m2
FenestrationSurface:Detailed,
    GroundFloor:Hall_Wall_9_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_External Front Door,  !- Construction Name
    GroundFloor:Hall_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.24605577,             !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    -.40575758,              !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    -.40575758,              !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    2.49699285,              !- Vertex 3 Z-coordinate {m}
    -1.24605577,             !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    2.49699285;              !- Vertex 4 Z-coordinate {m}

! Window, 0.797m2
FenestrationSurface:Detailed,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    GroundFloor:Kitchen_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    -1.31380981,             !- Vertex 1 Y-coordinate {m}
    1.28360822,              !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    -.42073638,              !- Vertex 2 Y-coordinate {m}
    1.28360822,              !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    -.42073638,              !- Vertex 3 Y-coordinate {m}
    2.17554329,              !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    -1.31380981,             !- Vertex 4 Y-coordinate {m}
    2.17554329;              !- Vertex 4 Z-coordinate {m}

! Hole, 9.820m2
FenestrationSurface:Detailed,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    GroundFloor:Kitchen_Partition_5_0_0,  !- Building Surface Name
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.2561959,               !- Vertex 1 X-coordinate {m}
    -1.5977923079,           !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    2.55422702,              !- Vertex 2 X-coordinate {m}
    -1.5977923079,           !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    2.55422702,              !- Vertex 3 X-coordinate {m}
    -1.5977923079,           !- Vertex 3 Y-coordinate {m}
    3.497,                   !- Vertex 3 Z-coordinate {m}
    -.2561959,               !- Vertex 4 X-coordinate {m}
    -1.5977923079,           !- Vertex 4 Y-coordinate {m}
    3.497;                   !- Vertex 4 Z-coordinate {m}

! Hole, 9.820m2
FenestrationSurface:Detailed,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    GroundFloor:Dining_Partition_3_0_10028,  !- Building Surface Name
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.55422702,              !- Vertex 1 X-coordinate {m}
    -1.5977923079,           !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -.2561959,               !- Vertex 2 X-coordinate {m}
    -1.5977923079,           !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -.2561959,               !- Vertex 3 X-coordinate {m}
    -1.5977923079,           !- Vertex 3 Y-coordinate {m}
    3.497,                   !- Vertex 3 Z-coordinate {m}
    2.55422702,              !- Vertex 4 X-coordinate {m}
    -1.5977923079,           !- Vertex 4 Y-coordinate {m}
    3.497;                   !- Vertex 4 Z-coordinate {m}

! Window, 0.790m2
FenestrationSurface:Detailed,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    GroundFloor:Dining_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.75809397,              !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    1.29331345,              !- Vertex 1 Z-coordinate {m}
    1.64851579,              !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    1.29331345,              !- Vertex 2 Z-coordinate {m}
    1.64851579,              !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    2.18105333,              !- Vertex 3 Z-coordinate {m}
    0.75809397,              !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    2.18105333;              !- Vertex 4 Z-coordinate {m}

! Window, 0.795m2
FenestrationSurface:Detailed,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    2.03039532,              !- Vertex 1 Y-coordinate {m}
    1.27607777,              !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    2.91957988,              !- Vertex 2 Y-coordinate {m}
    1.27607777,              !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    2.91957988,              !- Vertex 3 Y-coordinate {m}
    2.17021111,              !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    2.03039532,              !- Vertex 4 Y-coordinate {m}
    2.17021111;              !- Vertex 4 Z-coordinate {m}

! Door, 3.664m2
FenestrationSurface:Detailed,
    GroundFloor:LivingRoom_Wall_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_External Back Door,!- Construction Name
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.42380432,              !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    -1.89395497,             !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    -1.89395497,             !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    2.49397522,              !- Vertex 3 Z-coordinate {m}
    -.42380432,              !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    2.49397522;              !- Vertex 4 Z-coordinate {m}

! Window, 0.790m2
FenestrationSurface:Detailed,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.61048228,              !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    1.28798761,              !- Vertex 1 Z-coordinate {m}
    0.71880211,              !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    1.28798761,              !- Vertex 2 Z-coordinate {m}
    0.71880211,              !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    2.17353148,              !- Vertex 3 Z-coordinate {m}
    1.61048228,              !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    2.17353148;              !- Vertex 4 Z-coordinate {m}

! Door, 2.079m2
FenestrationSurface:Detailed,
    FirstFloor:Stairs2_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    FirstFloor:Stairs2_Partition_3_0_0,  !- Building Surface Name
    FirstFloor:AXC_Partition_3_0_0_0_0_0_Door_10046,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.05632209,             !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.603,                   !- Vertex 1 Z-coordinate {m}
    -.22276013,              !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.603,                   !- Vertex 2 Z-coordinate {m}
    -.22276013,              !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    6.09654688,              !- Vertex 3 Z-coordinate {m}
    -1.05632209,             !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    6.09654688;              !- Vertex 4 Z-coordinate {m}

! Door, 2.079m2
FenestrationSurface:Detailed,
    FirstFloor:AXC_Partition_3_0_0_0_0_0_Door_10046,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    FirstFloor:AXC_Partition_3_0_10044,  !- Building Surface Name
    FirstFloor:Stairs2_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.22276013,              !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.603,                   !- Vertex 1 Z-coordinate {m}
    -1.05632209,             !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.603,                   !- Vertex 2 Z-coordinate {m}
    -1.05632209,             !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    6.09654688,              !- Vertex 3 Z-coordinate {m}
    -.22276013,              !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    6.09654688;              !- Vertex 4 Z-coordinate {m}

! Door, 2.076m2
FenestrationSurface:Detailed,
    FirstFloor:Stairs2_Partition_4_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    FirstFloor:Stairs2_Partition_4_0_0,  !- Building Surface Name
    FirstFloor:Bedroom1_Partition_3_0_0_0_0_0_Door_10048,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.03187354,              !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.602,                   !- Vertex 1 Z-coordinate {m}
    0.86288738,              !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.602,                   !- Vertex 2 Z-coordinate {m}
    0.86288738,              !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    6.10005258,              !- Vertex 3 Z-coordinate {m}
    0.03187354,              !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    6.10005258;              !- Vertex 4 Z-coordinate {m}

! Door, 2.076m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom1_Partition_3_0_0_0_0_0_Door_10048,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    FirstFloor:Bedroom1_Partition_3_0_10046,  !- Building Surface Name
    FirstFloor:Stairs2_Partition_4_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.86288738,              !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.602,                   !- Vertex 1 Z-coordinate {m}
    0.03187354,              !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.602,                   !- Vertex 2 Z-coordinate {m}
    0.03187354,              !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    6.10005258,              !- Vertex 3 Z-coordinate {m}
    0.86288738,              !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    6.10005258;              !- Vertex 4 Z-coordinate {m}

! Door, 2.104m2
FenestrationSurface:Detailed,
    FirstFloor:Stairs2_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    FirstFloor:Stairs2_Partition_5_0_0,  !- Building Surface Name
    FirstFloor:Bathroom_Partition_4_0_0_0_0_0_Door_10050,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.8644910947,            !- Vertex 1 X-coordinate {m}
    1.0186282199,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    0.8629394086,            !- Vertex 2 X-coordinate {m}
    1.8606234802,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    0.8629394086,            !- Vertex 3 X-coordinate {m}
    1.8606234802,            !- Vertex 3 Y-coordinate {m}
    6.09878125,              !- Vertex 3 Z-coordinate {m}
    0.8644910947,            !- Vertex 4 X-coordinate {m}
    1.0186282199,            !- Vertex 4 Y-coordinate {m}
    6.09878125;              !- Vertex 4 Z-coordinate {m}

! Door, 2.104m2
FenestrationSurface:Detailed,
    FirstFloor:Bathroom_Partition_4_0_0_0_0_0_Door_10050,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    FirstFloor:Bathroom_Partition_4_0_10048,  !- Building Surface Name
    FirstFloor:Stairs2_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.8629394086,            !- Vertex 1 X-coordinate {m}
    1.8606234802,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    0.8644910947,            !- Vertex 2 X-coordinate {m}
    1.0186282199,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    0.8644910947,            !- Vertex 3 X-coordinate {m}
    1.0186282199,            !- Vertex 3 Y-coordinate {m}
    6.09878125,              !- Vertex 3 Z-coordinate {m}
    0.8629394086,            !- Vertex 4 X-coordinate {m}
    1.8606234802,            !- Vertex 4 Y-coordinate {m}
    6.09878125;              !- Vertex 4 Z-coordinate {m}

! Door, 2.270m2
FenestrationSurface:Detailed,
    FirstFloor:Stairs2_Partition_6_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    FirstFloor:Stairs2_Partition_6_0_0,  !- Building Surface Name
    FirstFloor:Bedroom2_Partition_5_0_0_0_0_0_Door_10052,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.74748863,              !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -.15740996,              !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -.15740996,              !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    6.10908482,              !- Vertex 3 Z-coordinate {m}
    0.74748863,              !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    6.10908482;              !- Vertex 4 Z-coordinate {m}

! Door, 2.270m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom2_Partition_5_0_0_0_0_0_Door_10052,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    FirstFloor:Bedroom2_Partition_5_0_10050,  !- Building Surface Name
    FirstFloor:Stairs2_Partition_6_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.15740996,              !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    0.74748863,              !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    0.74748863,              !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    6.10908482,              !- Vertex 3 Z-coordinate {m}
    -.15740996,              !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    6.10908482;              !- Vertex 4 Z-coordinate {m}

! Door, 2.119m2
FenestrationSurface:Detailed,
    FirstFloor:Stairs2_Partition_7_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    FirstFloor:Stairs2_Partition_7_0_0,  !- Building Surface Name
    FirstFloor:Bedroom3_Partition_5_0_0_0_0_0_Door_10054,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.37468652,              !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -1.22142441,             !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -1.22142441,             !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    6.10265499,              !- Vertex 3 Z-coordinate {m}
    -.37468652,              !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    6.10265499;              !- Vertex 4 Z-coordinate {m}

! Door, 2.119m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom3_Partition_5_0_0_0_0_0_Door_10054,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    FirstFloor:Bedroom3_Partition_5_0_10052,  !- Building Surface Name
    FirstFloor:Stairs2_Partition_7_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.22142441,             !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -.37468652,              !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -.37468652,              !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    6.10265499,              !- Vertex 3 Z-coordinate {m}
    -1.22142441,             !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    6.10265499;              !- Vertex 4 Z-coordinate {m}

! Door, 2.094m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom1_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Building Surface Name
    FirstFloor:CupXD_Partition_2_0_0_0_0_0_Door_10063,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.2179092073,            !- Vertex 1 X-coordinate {m}
    -.2608816289,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -.2164521861,            !- Vertex 2 X-coordinate {m}
    -1.0988180121,           !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -.2164521861,            !- Vertex 3 X-coordinate {m}
    -1.0988180121,           !- Vertex 3 Y-coordinate {m}
    6.09913346,              !- Vertex 3 Z-coordinate {m}
    -.2179092073,            !- Vertex 4 X-coordinate {m}
    -.2608816289,            !- Vertex 4 Y-coordinate {m}
    6.09913346;              !- Vertex 4 Z-coordinate {m}

! Door, 2.094m2
FenestrationSurface:Detailed,
    FirstFloor:CupXD_Partition_2_0_0_0_0_0_Door_10063,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    FirstFloor:CupXD_Partition_2_0_10061,  !- Building Surface Name
    FirstFloor:Bedroom1_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.2164521861,            !- Vertex 1 X-coordinate {m}
    -1.0988180121,           !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -.2179092073,            !- Vertex 2 X-coordinate {m}
    -.2608816289,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -.2179092073,            !- Vertex 3 X-coordinate {m}
    -.2608816289,            !- Vertex 3 Y-coordinate {m}
    6.09913346,              !- Vertex 3 Z-coordinate {m}
    -.2164521861,            !- Vertex 4 X-coordinate {m}
    -1.0988180121,           !- Vertex 4 Y-coordinate {m}
    6.09913346;              !- Vertex 4 Z-coordinate {m}

! Door, 2.262m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom1_Partition_6_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Building Surface Name
    FirstFloor:EnSuite_Partition_2_0_0_0_0_0_Door_10065,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.2151979376,            !- Vertex 1 X-coordinate {m}
    -1.8201393017,           !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -.2136271195,            !- Vertex 2 X-coordinate {m}
    -2.723520506,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -.2136271195,            !- Vertex 3 X-coordinate {m}
    -2.723520506,            !- Vertex 3 Y-coordinate {m}
    6.1043474,               !- Vertex 3 Z-coordinate {m}
    -.2151979376,            !- Vertex 4 X-coordinate {m}
    -1.8201393017,           !- Vertex 4 Y-coordinate {m}
    6.1043474;               !- Vertex 4 Z-coordinate {m}

! Door, 2.262m2
FenestrationSurface:Detailed,
    FirstFloor:EnSuite_Partition_2_0_0_0_0_0_Door_10065,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    FirstFloor:EnSuite_Partition_2_0_10063,  !- Building Surface Name
    FirstFloor:Bedroom1_Partition_6_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.2136271195,            !- Vertex 1 X-coordinate {m}
    -2.723520506,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -.2151979376,            !- Vertex 2 X-coordinate {m}
    -1.8201393017,           !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -.2151979376,            !- Vertex 3 X-coordinate {m}
    -1.8201393017,           !- Vertex 3 Y-coordinate {m}
    6.1043474,               !- Vertex 3 Z-coordinate {m}
    -.2136271195,            !- Vertex 4 X-coordinate {m}
    -2.723520506,            !- Vertex 4 Y-coordinate {m}
    6.1043474;               !- Vertex 4 Z-coordinate {m}

! Window, 0.657m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.81468966,              !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    4.86791658,              !- Vertex 1 Z-coordinate {m}
    1.62640223,              !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    4.86791658,              !- Vertex 2 Z-coordinate {m}
    1.62640223,              !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    5.67724957,              !- Vertex 3 Z-coordinate {m}
    0.81468966,              !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    5.67724957;              !- Vertex 4 Z-coordinate {m}

! Window, 0.683m2
FenestrationSurface:Detailed,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    FirstFloor:EnSuite_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.18142441,             !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    4.85282985,              !- Vertex 1 Z-coordinate {m}
    -.35461798,              !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    4.85282985,              !- Vertex 2 Z-coordinate {m}
    -.35461798,              !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    5.67873599,              !- Vertex 3 Z-coordinate {m}
    -1.18142441,             !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    5.67873599;              !- Vertex 4 Z-coordinate {m}

! Window, 0.797m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.73794696,              !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    4.79105896,              !- Vertex 1 Z-coordinate {m}
    -1.63141891,             !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    4.79105896,              !- Vertex 2 Z-coordinate {m}
    -1.63141891,             !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    5.68303338,              !- Vertex 3 Z-coordinate {m}
    -.73794696,              !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    5.68303338;              !- Vertex 4 Z-coordinate {m}

! Window, 0.793m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.60342467,              !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    4.78992809,              !- Vertex 1 Z-coordinate {m}
    0.7136515,               !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    4.78992809,              !- Vertex 2 Z-coordinate {m}
    0.7136515,               !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    5.68153286,              !- Vertex 3 Z-coordinate {m}
    1.60342467,              !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    5.68153286;              !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.040,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    3,                       !- Number of Horizontal Dividers
    2,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

! Shading data - building component blocks
! Solar collector building surface data
Shading:Building:Detailed,
    PowerVolt200-5,          !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.2534040839,            !- Vertex 1 X-coordinate {m}
    4.5290005381,            !- Vertex 1 Y-coordinate {m}
    7.6437728798,            !- Vertex 1 Z-coordinate {m}
    -.3984814565,            !- Vertex 2 X-coordinate {m}
    4.5290005381,            !- Vertex 2 Y-coordinate {m}
    7.6437728798,            !- Vertex 2 Z-coordinate {m}
    -.3984814565,            !- Vertex 3 X-coordinate {m}
    3.9608276254,            !- Vertex 3 Y-coordinate {m}
    8.2107074189,            !- Vertex 3 Z-coordinate {m}
    1.2534040839,            !- Vertex 4 X-coordinate {m}
    3.9608276254,            !- Vertex 4 Y-coordinate {m}
    8.2107074189;            !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:CONVECTIONCOEFFICIENTS ===========

SurfaceProperty:ConvectionCoefficients,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People GroundFloor:Stairs1,  !- Name
    GroundFloor:Stairs1,     !- Zone or ZoneList Name
    Dwell_DomCirculation_Occ,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.3483888,               !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11560, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11560, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55,           !- Thermal Comfort Model 2 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 3 Type

People,
    People GroundFloor:Hall, !- Name
    GroundFloor:Hall,        !- Zone or ZoneList Name
    Dwell_DomHall_Occ,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.8552576,               !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11567, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11567, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55,           !- Thermal Comfort Model 2 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 3 Type

People,
    People GroundFloor:Kitchen,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Dwell_DomKitchen_Occ,    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.7730325,               !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11579, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11579, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55,           !- Thermal Comfort Model 2 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 3 Type

People,
    People GroundFloor:StorageRoom,  !- Name
    GroundFloor:StorageRoom, !- Zone or ZoneList Name
    Ware_WareStore_Occ,      !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.4158784,               !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11586, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11586, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55,           !- Thermal Comfort Model 2 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 3 Type

People,
    People GroundFloor:Dining,  !- Name
    GroundFloor:Dining,      !- Zone or ZoneList Name
    Dwell_DomDining_Occ,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.4469214,               !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11594, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11594, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55,           !- Thermal Comfort Model 2 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 3 Type

People,
    People GroundFloor:WC,   !- Name
    GroundFloor:WC,          !- Zone or ZoneList Name
    Dwell_DomToilet_Occ,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.2121602,               !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11601, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11601, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55,           !- Thermal Comfort Model 2 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 3 Type

People,
    People GroundFloor:LivingRoom,  !- Name
    GroundFloor:LivingRoom,  !- Zone or ZoneList Name
    Dwell_DomLounge_Occ,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5721743,               !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11609, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11609, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55,           !- Thermal Comfort Model 2 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 3 Type

People,
    People FirstFloor:Stairs2,  !- Name
    FirstFloor:Stairs2,      !- Zone or ZoneList Name
    Dwell_DomCirculation_Occ,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.722225,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11671, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11671, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    AdaptiveASH55,           !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

People,
    People FirstFloor:AXC,   !- Name
    FirstFloor:AXC,          !- Zone or ZoneList Name
    Ware_WareStore_Equip,    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11682, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11682, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    AdaptiveASH55,           !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

People,
    People FirstFloor:Bedroom1,  !- Name
    FirstFloor:Bedroom1,     !- Zone or ZoneList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.62617242831588,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11689, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11689, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    AdaptiveCEN15251;        !- Thermal Comfort Model 1 Type

People,
    People FirstFloor:Bathroom,  !- Name
    FirstFloor:Bathroom,     !- Zone or ZoneList Name
    Dwell_DomBath_Occ,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.6551425,               !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11700, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11700, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    AdaptiveASH55,           !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

People,
    People FirstFloor:CupXD, !- Name
    FirstFloor:CupXD,        !- Zone or ZoneList Name
    Off 24/7,                !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11708, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11708, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    AdaptiveASH55,           !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

People,
    People FirstFloor:EnSuite,  !- Name
    FirstFloor:EnSuite,      !- Zone or ZoneList Name
    Dwell_DomBath_Occ,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.3572222,               !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11716, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11716, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    AdaptiveASH55,           !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

People,
    People FirstFloor:Bedroom3,  !- Name
    FirstFloor:Bedroom3,     !- Zone or ZoneList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.50233978453875,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11723, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11723, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    AdaptiveASH55,           !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

People,
    People FirstFloor:Bedroom2,  !- Name
    FirstFloor:Bedroom2,     !- Zone or ZoneList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5660209,               !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11730, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11730, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    AdaptiveASH55,           !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

People,
    People Roof:Zone1,       !- Name
    Roof:Zone1,              !- Zone or ZoneList Name
    Off 24/7,                !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 42693, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 42693, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55,           !- Thermal Comfort Model 2 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 3 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    GroundFloor:Stairs1 General lighting 1,  !- Name
    GroundFloor:Stairs1,     !- Zone or ZoneList Name
    Dwell_DomCirculation_Light,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    12,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#GeneralLights;  !- End-Use Subcategory

Lights,
    GroundFloor:Hall General lighting 1,  !- Name
    GroundFloor:Hall,        !- Zone or ZoneList Name
    Dwell_DomCirculation_Light,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    24,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GroundFloor:Hall#GeneralLights;  !- End-Use Subcategory

Lights,
    GroundFloor:Kitchen General lighting 1,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Dwell_DomKitchen_Light,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    48,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#GeneralLights;  !- End-Use Subcategory

Lights,
    GroundFloor:StorageRoom General lighting 1,  !- Name
    GroundFloor:StorageRoom, !- Zone or ZoneList Name
    Ware_WareStore_Light,    !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    12,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#GeneralLights;  !- End-Use Subcategory

Lights,
    GroundFloor:Dining General lighting 1,  !- Name
    GroundFloor:Dining,      !- Zone or ZoneList Name
    Dwell_DomDining_Light,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    36,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GroundFloor:Dining#GeneralLights;  !- End-Use Subcategory

Lights,
    GroundFloor:WC General lighting 1,  !- Name
    GroundFloor:WC,          !- Zone or ZoneList Name
    Dwell_DomBath_Light,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    12,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GroundFloor:WC#GeneralLights;  !- End-Use Subcategory

Lights,
    GroundFloor:LivingRoom General lighting 1,  !- Name
    GroundFloor:LivingRoom,  !- Zone or ZoneList Name
    Dwell_DomLounge_Light,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    36,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#GeneralLights;  !- End-Use Subcategory

Lights,
    FirstFloor:Stairs2 General lighting 1,  !- Name
    FirstFloor:Stairs2,      !- Zone or ZoneList Name
    Dwell_DomCirculation_Light,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    12,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#GeneralLights;  !- End-Use Subcategory

Lights,
    FirstFloor:AXC General lighting 1,  !- Name
    FirstFloor:AXC,          !- Zone or ZoneList Name
    Ware_WareStore_Light,    !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    12,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FirstFloor:AXC#GeneralLights;  !- End-Use Subcategory

Lights,
    FirstFloor:Bedroom1 General lighting 1,  !- Name
    FirstFloor:Bedroom1,     !- Zone or ZoneList Name
    Dwell_DomBed_Light,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    36,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#GeneralLights;  !- End-Use Subcategory

Lights,
    FirstFloor:Bathroom General lighting 1,  !- Name
    FirstFloor:Bathroom,     !- Zone or ZoneList Name
    Dwell_DomBath_Light,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    12,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#GeneralLights;  !- End-Use Subcategory

Lights,
    FirstFloor:EnSuite General lighting 1,  !- Name
    FirstFloor:EnSuite,      !- Zone or ZoneList Name
    Dwell_DomBath_Light,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    12,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#GeneralLights;  !- End-Use Subcategory

Lights,
    FirstFloor:Bedroom3 General lighting 1,  !- Name
    FirstFloor:Bedroom3,     !- Zone or ZoneList Name
    Dwell_DomBed_Light,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    36,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#GeneralLights;  !- End-Use Subcategory

Lights,
    FirstFloor:Bedroom2 General lighting 1,  !- Name
    FirstFloor:Bedroom2,     !- Zone or ZoneList Name
    Dwell_DomBed_Light,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    36,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#GeneralLights;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

! CK gain 2
ElectricEquipment,
    GroundFloor:Kitchen CK gain 2,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Dwell_DomKitchen_EH_Corby_Oven,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    293,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04;  !- End-Use Subcategory

! CK gain 3
ElectricEquipment,
    GroundFloor:Kitchen CK gain 3,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Dwell_DomKitchen_EH_Corby_Fridge/Freezer,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    22.29,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04;  !- End-Use Subcategory

! CK gain 4
ElectricEquipment,
    GroundFloor:Kitchen CK gain 4,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Dwell_DomKitchen_EH_Corby_Kettle,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    12,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.67,                    !- Fraction Latent
    0.33,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04;  !- End-Use Subcategory

! CK gain 5
ElectricEquipment,
    GroundFloor:Kitchen CK gain 5,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Dwell_DomKitchen_EH_Corby_Toaster,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1310,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.88,                    !- Fraction Latent
    0.12,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04;  !- End-Use Subcategory

! CK gain 6
ElectricEquipment,
    GroundFloor:Kitchen CK gain 6,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Dwell_DomKitchen_EH_Corby_Microwave,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    600,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04;  !- End-Use Subcategory

! CK gain 7
ElectricEquipment,
    GroundFloor:Kitchen CK gain 7,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Dwell_DomKitchen_EH_Corby_WashingMachine,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    815.23,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04;  !- End-Use Subcategory

! CK gain 8
ElectricEquipment,
    GroundFloor:Kitchen CK gain 8,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Dwell_DomKitchen_EH_Corby_Hob,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    620,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04;  !- End-Use Subcategory

! MI gain 2
ElectricEquipment,
    GroundFloor:LivingRoom MI gain 2,  !- Name
    GroundFloor:LivingRoom,  !- Zone or ZoneList Name
    Dwell_DomLounge_EH_Corby_Laptop,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    50,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#02;  !- End-Use Subcategory

! MI gain 3
ElectricEquipment,
    GroundFloor:LivingRoom MI gain 3,  !- Name
    GroundFloor:LivingRoom,  !- Zone or ZoneList Name
    Dwell_DomLounge_EH_Corby_TV,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    48.28,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#02;  !- End-Use Subcategory

! MI gain 4
ElectricEquipment,
    GroundFloor:LivingRoom MI gain 4,  !- Name
    GroundFloor:LivingRoom,  !- Zone or ZoneList Name
    Dwell_DomLounge_EH_Corby_DVD,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    13.24,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#02;  !- End-Use Subcategory

! MI gain 2
ElectricEquipment,
    FirstFloor:Bedroom1 MI gain 2,  !- Name
    FirstFloor:Bedroom1,     !- Zone or ZoneList Name
    Dwell_DomBed1_EH_Corby_Hairdryer,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    800,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#02;  !- End-Use Subcategory

! MI gain 2
ElectricEquipment,
    FirstFloor:Bedroom3 MI gain 2,  !- Name
    FirstFloor:Bedroom3,     !- Zone or ZoneList Name
    Dwell_DomBed3_EH_Corby_EnergySaver,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    55,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.16,                    !- Fraction Latent
    0.84,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#02;  !- End-Use Subcategory

! MI gain 3
ElectricEquipment,
    FirstFloor:Bedroom3 MI gain 3,  !- Name
    FirstFloor:Bedroom3,     !- Zone or ZoneList Name
    Dwell_DomBed3_EH_Corby_EnergySaver,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    20,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#02;  !- End-Use Subcategory

! MI gain 4
ElectricEquipment,
    FirstFloor:Bedroom3 MI gain 4,  !- Name
    FirstFloor:Bedroom3,     !- Zone or ZoneList Name
    Dwell_DomBed3_EH_Corby_Monitor,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    55,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#02;  !- End-Use Subcategory

! MI gain 5
ElectricEquipment,
    FirstFloor:Bedroom3 MI gain 5,  !- Name
    FirstFloor:Bedroom3,     !- Zone or ZoneList Name
    Dwell_DomBed3_EH_Corby_Printer,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    10,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#02;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:ILLUMINANCEMAP:STYLE ===========

OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:SIMULATIONCONTROL ===========

AirflowNetwork:SimulationControl,
    VENT,                    !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    Input,                   !- Wind Pressure Coefficient Type
    Cp Data,                 !- AirflowNetwork Wind Pressure Coefficient Array Name
    OpeningHeight,           !- Height Selection for Local Wind Pressure Calculation
    LowRise,                 !- Building Type
    500,                     !- Maximum Number of Iterations {dimensionless}
    ZeroNodePressures,       !- Initialization Type
    0.0001,                  !- Relative Airflow Convergence Tolerance {dimensionless}
    0.000001,                !- Absolute Airflow Convergence Tolerance {kg/s}
    -0.5,                    !- Convergence Acceleration Limit {dimensionless}
    0,                       !- Azimuth Angle of Long Axis of Building {deg}
    1;                       !- Ratio of Building Width Along Short Axis to Width Along Long Axis


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:ZONE ===========

AirflowNetwork:MultiZone:Zone,
    GroundFloor:Stairs1,     !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    GroundFloor:Hall,        !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    GroundFloor:Kitchen,     !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    GroundFloor:StorageRoom, !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    GroundFloor:Dining,      !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    GroundFloor:WC,          !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    GroundFloor:LivingRoom,  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    FirstFloor:Stairs2,      !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    FirstFloor:AXC,          !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    FirstFloor:Bedroom1,     !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    FirstFloor:Bathroom,     !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    FirstFloor:CupXD,        !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    FirstFloor:EnSuite,      !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    FirstFloor:Bedroom3,     !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    FirstFloor:Bedroom2,     !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Roof:Zone1,              !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE ===========

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Stairs1_Ceiling_1_0_0,  !- Surface Name
    GroundFloor:Stairs1_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Stairs1_Partition_2_0_0,  !- Surface Name
    GroundFloor:Stairs1_Partition_2_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Surface Name
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Stairs1_Partition_3_0_0,  !- Surface Name
    GroundFloor:Stairs1_Partition_3_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Stairs1_Wall_4_0_0,  !- Surface Name
    GroundFloor:Stairs1_Wall_4_0_0,  !- Leakage Component Name
    GroundFloor:Stairs1_Wall_4_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Stairs1_Partition_5_0_0,  !- Surface Name
    GroundFloor:Stairs1_Partition_5_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Ceiling_1_0_0,  !- Surface Name
    GroundFloor:Hall_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Ceiling_1_0_1,  !- Surface Name
    GroundFloor:Hall_Ceiling_1_0_1,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Ceiling_1_1_0,  !- Surface Name
    GroundFloor:Hall_Ceiling_1_1_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Ceiling_1_2_1,  !- Surface Name
    GroundFloor:Hall_Ceiling_1_2_1,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Ceiling_1_2_2,  !- Surface Name
    GroundFloor:Hall_Ceiling_1_2_2,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Ceiling_1_3_0,  !- Surface Name
    GroundFloor:Hall_Ceiling_1_3_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Partition_2_0_0,  !- Surface Name
    GroundFloor:Hall_Partition_2_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Partition_2_0_0_0_0_0_Door,  !- Surface Name
    GroundFloor:Hall_Partition_2_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Partition_3_0_0,  !- Surface Name
    GroundFloor:Hall_Partition_3_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:LivingRoom_Partition_6_0_0_0_0_0_Door_10015,  !- Surface Name
    GroundFloor:Hall_Partition_3_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Partition_4_0_0,  !- Surface Name
    GroundFloor:Hall_Partition_4_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Partition_4_0_0_0_0_0_Door,  !- Surface Name
    GroundFloor:Hall_Partition_4_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Partition_5_0_0,  !- Surface Name
    GroundFloor:Hall_Partition_5_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Partition_7_0_0,  !- Surface Name
    GroundFloor:Hall_Partition_7_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Partition_8_0_0,  !- Surface Name
    GroundFloor:Hall_Partition_8_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Partition_8_0_0_0_0_0_Door,  !- Surface Name
    GroundFloor:Hall_Partition_8_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Wall_9_0_0,  !- Surface Name
    GroundFloor:Hall_Wall_9_0_0,  !- Leakage Component Name
    GroundFloor:Hall_Wall_9_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Wall_9_0_0_0_0_0_Door,  !- Surface Name
    GroundFloor:Hall_Wall_9_0_0_0_0_0_Door,  !- Leakage Component Name
    GroundFloor:Hall_Wall_9_0_0_0_0_0_Door,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Partition_10_0_0,  !- Surface Name
    GroundFloor:Hall_Partition_10_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Kitchen_Ceiling_1_0_0,  !- Surface Name
    GroundFloor:Kitchen_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Kitchen_Ceiling_1_2_0,  !- Surface Name
    GroundFloor:Kitchen_Ceiling_1_2_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Kitchen_Ceiling_1_2_1,  !- Surface Name
    GroundFloor:Kitchen_Ceiling_1_2_1,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Kitchen_Ceiling_1_3_0,  !- Surface Name
    GroundFloor:Kitchen_Ceiling_1_3_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Kitchen_Ceiling_1_4_0,  !- Surface Name
    GroundFloor:Kitchen_Ceiling_1_4_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Kitchen_Wall_2_0_0,  !- Surface Name
    GroundFloor:Kitchen_Wall_2_0_0,  !- Leakage Component Name
    GroundFloor:Kitchen_Wall_2_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Surface Name
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Leakage Component Name
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Dwell_DomKitchen_Occ;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Kitchen_Partition_3_0_0,  !- Surface Name
    GroundFloor:Kitchen_Partition_3_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Kitchen_Partition_5_0_0,  !- Surface Name
    GroundFloor:Kitchen_Partition_5_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Surface Name
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    GroundFloor:StorageRoom_Ceiling_1_0_0,  !- Surface Name
    GroundFloor:StorageRoom_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:StorageRoom_Ceiling_1_1_0,  !- Surface Name
    GroundFloor:StorageRoom_Ceiling_1_1_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:StorageRoom_Partition_3_0_0,  !- Surface Name
    GroundFloor:StorageRoom_Partition_3_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:StorageRoom_Wall_4_0_0,  !- Surface Name
    GroundFloor:StorageRoom_Wall_4_0_0,  !- Leakage Component Name
    GroundFloor:StorageRoom_Wall_4_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Dining_Ceiling_1_0_0,  !- Surface Name
    GroundFloor:Dining_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Dining_Ceiling_1_2_0,  !- Surface Name
    GroundFloor:Dining_Ceiling_1_2_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Dining_Wall_2_0_0,  !- Surface Name
    GroundFloor:Dining_Wall_2_0_0,  !- Leakage Component Name
    GroundFloor:Dining_Wall_2_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Dining_Wall_5_0_0,  !- Surface Name
    GroundFloor:Dining_Wall_5_0_0,  !- Leakage Component Name
    GroundFloor:Dining_Wall_5_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Surface Name
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Leakage Component Name
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Dwell_DomDining_Occ;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    GroundFloor:WC_Ceiling_1_0_0,  !- Surface Name
    GroundFloor:WC_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:WC_Ceiling_1_1_0,  !- Surface Name
    GroundFloor:WC_Ceiling_1_1_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:WC_Wall_5_0_0,  !- Surface Name
    GroundFloor:WC_Wall_5_0_0,  !- Leakage Component Name
    GroundFloor:WC_Wall_5_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:WC_Wall_6_0_0,  !- Surface Name
    GroundFloor:WC_Wall_6_0_0,  !- Leakage Component Name
    GroundFloor:WC_Wall_6_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:LivingRoom_Ceiling_1_0_0,  !- Surface Name
    GroundFloor:LivingRoom_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:LivingRoom_Ceiling_1_1_0,  !- Surface Name
    GroundFloor:LivingRoom_Ceiling_1_1_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:LivingRoom_Ceiling_1_2_0,  !- Surface Name
    GroundFloor:LivingRoom_Ceiling_1_2_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:LivingRoom_Ceiling_1_3_0,  !- Surface Name
    GroundFloor:LivingRoom_Ceiling_1_3_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Surface Name
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Leakage Component Name
    GroundFloor:LivingRoom_Wall_2_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Surface Name
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Leakage Component Name
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Dwell_DomLounge_Occ;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Surface Name
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Leakage Component Name
    GroundFloor:LivingRoom_Wall_3_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:LivingRoom_Wall_3_0_0_0_0_0_Door,  !- Surface Name
    GroundFloor:LivingRoom_Wall_3_0_0_0_0_0_Door,  !- Leakage Component Name
    GroundFloor:LivingRoom_Wall_3_0_0_0_0_0_Door,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Surface Name
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Leakage Component Name
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Dwell_DomDining_Occ;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    GroundFloor:LivingRoom_Wall_4_0_0,  !- Surface Name
    GroundFloor:LivingRoom_Wall_4_0_0,  !- Leakage Component Name
    GroundFloor:LivingRoom_Wall_4_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Ceiling_1_0_0,  !- Surface Name
    FirstFloor:Stairs2_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Ceiling_1_0_1,  !- Surface Name
    FirstFloor:Stairs2_Ceiling_1_0_1,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Partition_2_0_0,  !- Surface Name
    FirstFloor:Stairs2_Partition_2_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Partition_3_0_0,  !- Surface Name
    FirstFloor:Stairs2_Partition_3_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Partition_3_0_0_0_0_0_Door,  !- Surface Name
    FirstFloor:Stairs2_Partition_3_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Partition_4_0_0,  !- Surface Name
    FirstFloor:Stairs2_Partition_4_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Partition_4_0_0_0_0_0_Door,  !- Surface Name
    FirstFloor:Stairs2_Partition_4_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Partition_5_0_0,  !- Surface Name
    FirstFloor:Stairs2_Partition_5_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Partition_5_0_0_0_0_0_Door,  !- Surface Name
    FirstFloor:Stairs2_Partition_5_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Partition_6_0_0,  !- Surface Name
    FirstFloor:Stairs2_Partition_6_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Partition_6_0_0_0_0_0_Door,  !- Surface Name
    FirstFloor:Stairs2_Partition_6_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Partition_7_0_0,  !- Surface Name
    FirstFloor:Stairs2_Partition_7_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Partition_7_0_0_0_0_0_Door,  !- Surface Name
    FirstFloor:Stairs2_Partition_7_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Wall_8_0_0,  !- Surface Name
    FirstFloor:Stairs2_Wall_8_0_0,  !- Leakage Component Name
    FirstFloor:Stairs2_Wall_8_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Partition_9_0_0,  !- Surface Name
    FirstFloor:Stairs2_Partition_9_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:AXC_Ceiling_1_0_0,  !- Surface Name
    FirstFloor:AXC_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:AXC_Partition_2_0_0,  !- Surface Name
    FirstFloor:AXC_Partition_2_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:AXC_Partition_5_0_0,  !- Surface Name
    FirstFloor:AXC_Partition_5_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom1_Ceiling_1_0_0,  !- Surface Name
    FirstFloor:Bedroom1_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom1_Ceiling_1_0_1,  !- Surface Name
    FirstFloor:Bedroom1_Ceiling_1_0_1,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom1_Partition_2_0_0,  !- Surface Name
    FirstFloor:Bedroom1_Partition_2_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Surface Name
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom1_Partition_5_0_0_0_0_0_Door,  !- Surface Name
    FirstFloor:Bedroom1_Partition_5_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Surface Name
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom1_Partition_6_0_0_0_0_0_Door,  !- Surface Name
    FirstFloor:Bedroom1_Partition_6_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Surface Name
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Leakage Component Name
    FirstFloor:Bedroom1_Wall_7_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Surface Name
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Leakage Component Name
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Dwell_DomBed_Occ;        !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom1_Wall_8_0_0,  !- Surface Name
    FirstFloor:Bedroom1_Wall_8_0_0,  !- Leakage Component Name
    FirstFloor:Bedroom1_Wall_8_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom1_Partition_9_0_0,  !- Surface Name
    FirstFloor:Bedroom1_Partition_9_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bathroom_Ceiling_1_0_0,  !- Surface Name
    FirstFloor:Bathroom_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bathroom_Wall_2_0_0,  !- Surface Name
    FirstFloor:Bathroom_Wall_2_0_0,  !- Leakage Component Name
    FirstFloor:Bathroom_Wall_2_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bathroom_Partition_3_0_0,  !- Surface Name
    FirstFloor:Bathroom_Partition_3_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:CupXD_Ceiling_1_0_0,  !- Surface Name
    FirstFloor:CupXD_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:CupXD_Wall_5_0_0,  !- Surface Name
    FirstFloor:CupXD_Wall_5_0_0,  !- Leakage Component Name
    FirstFloor:CupXD_Wall_5_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:CupXD_Partition_6_0_0,  !- Surface Name
    FirstFloor:CupXD_Partition_6_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:EnSuite_Ceiling_1_0_0,  !- Surface Name
    FirstFloor:EnSuite_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:EnSuite_Wall_4_0_0,  !- Surface Name
    FirstFloor:EnSuite_Wall_4_0_0,  !- Leakage Component Name
    FirstFloor:EnSuite_Wall_4_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:EnSuite_Wall_5_0_0,  !- Surface Name
    FirstFloor:EnSuite_Wall_5_0_0,  !- Leakage Component Name
    FirstFloor:EnSuite_Wall_5_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Surface Name
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Leakage Component Name
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Dwell_DomBath_Occ;       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom3_Ceiling_1_0_0,  !- Surface Name
    FirstFloor:Bedroom3_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom3_Partition_2_0_0,  !- Surface Name
    FirstFloor:Bedroom3_Partition_2_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Surface Name
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Leakage Component Name
    FirstFloor:Bedroom3_Wall_3_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Surface Name
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Dwell_DomBed_Occ;        !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom3_Wall_4_0_0,  !- Surface Name
    FirstFloor:Bedroom3_Wall_4_0_0,  !- Leakage Component Name
    FirstFloor:Bedroom3_Wall_4_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom2_Ceiling_1_0_0,  !- Surface Name
    FirstFloor:Bedroom2_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom2_Wall_2_0_0,  !- Surface Name
    FirstFloor:Bedroom2_Wall_2_0_0,  !- Leakage Component Name
    FirstFloor:Bedroom2_Wall_2_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Surface Name
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Leakage Component Name
    FirstFloor:Bedroom2_Wall_3_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Surface Name
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Dwell_DomBed_Occ;        !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Wall_0_0_0,   !- Surface Name
    Roof:Zone1_Wall_0_0_0,   !- Leakage Component Name
    Roof:Zone1_Wall_0_0_0,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_2_0_0,   !- Surface Name
    Roof:Zone1_Roof_2_0_0,   !- Leakage Component Name
    Roof:Zone1_Roof_2_0_0,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_3_0_0,   !- Surface Name
    Roof:Zone1_Roof_3_0_0,   !- Leakage Component Name
    Roof:Zone1_Roof_3_0_0,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Wall_4_0_0,   !- Surface Name
    Roof:Zone1_Wall_4_0_0,   !- Leakage Component Name
    Roof:Zone1_Wall_4_0_0,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:REFERENCECRACKCONDITIONS ===========

AirflowNetwork:MultiZone:ReferenceCrackConditions,
    Reference Crack Conditions,  !- Name
    20,                      !- Reference Temperature {C}
    101320,                  !- Reference Barometric Pressure {Pa}
    0.005;                   !- Reference Humidity Ratio {kgWater/kgDryAir}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK ===========

AirflowNetwork:MultiZone:Surface:Crack,
    DefaultCrack,            !- Name
    0.00000000001,           !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.66,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Stairs1_Ceiling_1_0_0,  !- Name
    0.0008893,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Stairs1_Partition_2_0_0,  !- Name
    0.0000794,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Stairs1_Partition_3_0_0,  !- Name
    0.0112802,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Stairs1_Wall_4_0_0,  !- Name
    0.0003219,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Stairs1_Partition_5_0_0,  !- Name
    0.0112802,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Hall_Ceiling_1_0_0,  !- Name
    0.0001084,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Hall_Ceiling_1_0_1,  !- Name
    0.0003505,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Hall_Ceiling_1_1_0,  !- Name
    0.0007928,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Hall_Ceiling_1_2_1,  !- Name
    0.0001428,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Hall_Ceiling_1_2_2,  !- Name
    0.0016184,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Hall_Ceiling_1_3_0,  !- Name
    0.0016637,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Hall_Partition_2_0_0,  !- Name
    0.0226516,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Hall_Partition_3_0_0,  !- Name
    0.0056235,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Hall_Partition_4_0_0,  !- Name
    0.0090014,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Hall_Partition_5_0_0,  !- Name
    0.0013258,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Hall_Partition_7_0_0,  !- Name
    0.0018111,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Hall_Partition_8_0_0,  !- Name
    0.0171788,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Hall_Wall_9_0_0,  !- Name
    0.0001662,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Hall_Partition_10_0_0,  !- Name
    0.0198258,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Kitchen_Ceiling_1_0_0,  !- Name
    0.0003516,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Kitchen_Ceiling_1_2_0,  !- Name
    0.0024634,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Kitchen_Ceiling_1_2_1,  !- Name
    0.0023445,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Kitchen_Ceiling_1_3_0,  !- Name
    0.0025849,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Kitchen_Ceiling_1_4_0,  !- Name
    0.0000574,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Kitchen_Wall_2_0_0,  !- Name
    0.0008825,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Kitchen_Partition_3_0_0,  !- Name
    0.0332474,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Kitchen_Partition_5_0_0,  !- Name
    0.0037886,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:StorageRoom_Ceiling_1_0_0,  !- Name
    0.0013416,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:StorageRoom_Ceiling_1_1_0,  !- Name
    0.0002601,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:StorageRoom_Partition_3_0_0,  !- Name
    0.012606,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:StorageRoom_Wall_4_0_0,  !- Name
    0.0005188,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Dining_Ceiling_1_0_0,  !- Name
    0.005304,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Dining_Ceiling_1_2_0,  !- Name
    0.0000703,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Dining_Wall_2_0_0,  !- Name
    0.0006609,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Dining_Wall_5_0_0,  !- Name
    0.0010292,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:WC_Ceiling_1_0_0,  !- Name
    0.0005767,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:WC_Ceiling_1_1_0,  !- Name
    0.0019314,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:WC_Wall_5_0_0,  !- Name
    0.0007823,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:WC_Wall_6_0_0,  !- Name
    0.0004364,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:LivingRoom_Ceiling_1_0_0,  !- Name
    0.0026406,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:LivingRoom_Ceiling_1_1_0,  !- Name
    0.0015673,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:LivingRoom_Ceiling_1_2_0,  !- Name
    0.0064533,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:LivingRoom_Ceiling_1_3_0,  !- Name
    0.0085065,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Name
    0.001279,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Name
    0.0014752,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:LivingRoom_Wall_4_0_0,  !- Name
    0.0013585,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Stairs2_Ceiling_1_0_0,  !- Name
    0.0010744,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Stairs2_Ceiling_1_0_1,  !- Name
    0.0037184,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Stairs2_Partition_2_0_0,  !- Name
    0.0093864,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Stairs2_Partition_3_0_0,  !- Name
    0.0045249,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Stairs2_Partition_4_0_0,  !- Name
    0.0051611,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Stairs2_Partition_5_0_0,  !- Name
    0.0062855,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Stairs2_Partition_6_0_0,  !- Name
    0.0044823,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Stairs2_Partition_7_0_0,  !- Name
    0.0184965,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Stairs2_Wall_8_0_0,  !- Name
    0.0007328,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Stairs2_Partition_9_0_0,  !- Name
    0.0140214,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:AXC_Ceiling_1_0_0,  !- Name
    0.0008251,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:AXC_Partition_2_0_0,  !- Name
    0.0093864,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:AXC_Partition_5_0_0,  !- Name
    0.0107768,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom1_Ceiling_1_0_0,  !- Name
    0.0059236,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom1_Ceiling_1_0_1,  !- Name
    0.0041883,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom1_Partition_2_0_0,  !- Name
    0.0111039,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Name
    0.0112987,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Name
    0.0112858,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Name
    0.0010261,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom1_Wall_8_0_0,  !- Name
    0.0011301,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom1_Partition_9_0_0,  !- Name
    0.0214241,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bathroom_Ceiling_1_0_0,  !- Name
    0.0041522,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bathroom_Wall_2_0_0,  !- Name
    0.0007911,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bathroom_Partition_3_0_0,  !- Name
    0.0214678,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:CupXD_Ceiling_1_0_0,  !- Name
    0.0035612,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:CupXD_Wall_5_0_0,  !- Name
    0.000586,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:CupXD_Partition_6_0_0,  !- Name
    0.0248288,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:EnSuite_Ceiling_1_0_0,  !- Name
    0.0036654,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:EnSuite_Wall_4_0_0,  !- Name
    0.0006024,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:EnSuite_Wall_5_0_0,  !- Name
    0.0007604,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom3_Ceiling_1_0_0,  !- Name
    0.0064533,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom3_Partition_2_0_0,  !- Name
    0.0318072,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Name
    0.0007488,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom3_Wall_4_0_0,  !- Name
    0.0010602,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom2_Ceiling_1_0_0,  !- Name
    0.0085065,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom2_Wall_2_0_0,  !- Name
    0.0010602,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Name
    0.0010127,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Wall_0_0_0,   !- Name
    0.0018102,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_2_0_0,   !- Name
    0.0033016,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_3_0_0,   !- Name
    0.0033016,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Wall_4_0_0,   !- Name
    0.0018102,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING ===========

AirflowNetwork:MultiZone:Component:DetailedOpening,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    GroundFloor:Hall_Partition_2_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    GroundFloor:Hall_Partition_3_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    GroundFloor:Hall_Partition_4_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    GroundFloor:Hall_Partition_8_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    GroundFloor:Hall_Wall_9_0_0_0_0_0_Door,  !- Name
    0.0014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.05,                    !- Height Factor for Opening Factor 1 {dimensionless}
    0.95,                    !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.05,                    !- Height Factor for Opening Factor 2 {dimensionless}
    0.95,                    !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.05,                    !- Height Factor for Opening Factor 1 {dimensionless}
    0.95,                    !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.05,                    !- Height Factor for Opening Factor 2 {dimensionless}
    0.95,                    !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.05,                    !- Height Factor for Opening Factor 1 {dimensionless}
    0.95,                    !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.05,                    !- Height Factor for Opening Factor 2 {dimensionless}
    0.95,                    !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    GroundFloor:LivingRoom_Wall_3_0_0_0_0_0_Door,  !- Name
    0.0014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    FirstFloor:Stairs2_Partition_3_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    FirstFloor:Stairs2_Partition_4_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    FirstFloor:Stairs2_Partition_5_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    FirstFloor:Stairs2_Partition_6_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    FirstFloor:Stairs2_Partition_7_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    FirstFloor:Bedroom1_Partition_5_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    FirstFloor:Bedroom1_Partition_6_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
