    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.05,                    !- Height Factor for Opening Factor 1 {dimensionless}
    0.95,                    !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.05,                    !- Height Factor for Opening Factor 2 {dimensionless}
    0.95,                    !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.05,                    !- Height Factor for Opening Factor 1 {dimensionless}
    0.95,                    !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.05,                    !- Height Factor for Opening Factor 2 {dimensionless}
    0.95,                    !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE ===========

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:Stairs1_Wall_4_0_0,  !- Name
    2.33,                    !- External Node Height {m}
    GroundFloor:Stairs1_Wall_4_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:Hall_Wall_9_0_0,  !- Name
    2.33,                    !- External Node Height {m}
    GroundFloor:Hall_Wall_9_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:Hall_Wall_9_0_0_0_0_0_Door,  !- Name
    1.67,                    !- External Node Height {m}
    GroundFloor:Hall_Wall_9_0_0_0_0_0_Door;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:Kitchen_Wall_2_0_0,  !- Name
    2.33,                    !- External Node Height {m}
    GroundFloor:Kitchen_Wall_2_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Name
    2.31,                    !- External Node Height {m}
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:StorageRoom_Wall_4_0_0,  !- Name
    2.33,                    !- External Node Height {m}
    GroundFloor:StorageRoom_Wall_4_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:Dining_Wall_2_0_0,  !- Name
    2.33,                    !- External Node Height {m}
    GroundFloor:Dining_Wall_2_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:Dining_Wall_5_0_0,  !- Name
    2.33,                    !- External Node Height {m}
    GroundFloor:Dining_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Name
    2.32,                    !- External Node Height {m}
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:WC_Wall_5_0_0,  !- Name
    2.33,                    !- External Node Height {m}
    GroundFloor:WC_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:WC_Wall_6_0_0,  !- Name
    2.33,                    !- External Node Height {m}
    GroundFloor:WC_Wall_6_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Name
    2.33,                    !- External Node Height {m}
    GroundFloor:LivingRoom_Wall_2_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Name
    2.3,                     !- External Node Height {m}
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Name
    2.33,                    !- External Node Height {m}
    GroundFloor:LivingRoom_Wall_3_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:LivingRoom_Wall_3_0_0_0_0_0_Door,  !- Name
    1.66,                    !- External Node Height {m}
    GroundFloor:LivingRoom_Wall_3_0_0_0_0_0_Door;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Name
    2.31,                    !- External Node Height {m}
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:LivingRoom_Wall_4_0_0,  !- Name
    2.33,                    !- External Node Height {m}
    GroundFloor:LivingRoom_Wall_4_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:Stairs2_Wall_8_0_0,  !- Name
    7,                       !- External Node Height {m}
    FirstFloor:Stairs2_Wall_8_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Name
    7,                       !- External Node Height {m}
    FirstFloor:Bedroom1_Wall_7_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Name
    7.03,                    !- External Node Height {m}
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:Bedroom1_Wall_8_0_0,  !- Name
    7,                       !- External Node Height {m}
    FirstFloor:Bedroom1_Wall_8_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:Bathroom_Wall_2_0_0,  !- Name
    7,                       !- External Node Height {m}
    FirstFloor:Bathroom_Wall_2_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:CupXD_Wall_5_0_0,  !- Name
    7,                       !- External Node Height {m}
    FirstFloor:CupXD_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:EnSuite_Wall_4_0_0,  !- Name
    7,                       !- External Node Height {m}
    FirstFloor:EnSuite_Wall_4_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:EnSuite_Wall_5_0_0,  !- Name
    7,                       !- External Node Height {m}
    FirstFloor:EnSuite_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Name
    7.02,                    !- External Node Height {m}
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Name
    7,                       !- External Node Height {m}
    FirstFloor:Bedroom3_Wall_3_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Name
    6.98,                    !- External Node Height {m}
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:Bedroom3_Wall_4_0_0,  !- Name
    7,                       !- External Node Height {m}
    FirstFloor:Bedroom3_Wall_4_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:Bedroom2_Wall_2_0_0,  !- Name
    7,                       !- External Node Height {m}
    FirstFloor:Bedroom2_Wall_2_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Name
    7,                       !- External Node Height {m}
    FirstFloor:Bedroom2_Wall_3_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Name
    6.98,                    !- External Node Height {m}
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Wall_0_0_0,   !- Name
    12.63,                   !- External Node Height {m}
    Roof:Zone1_Wall_0_0_0;   !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_2_0_0,   !- Name
    12.17,                   !- External Node Height {m}
    Roof:Zone1_Roof_2_0_0;   !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_3_0_0,   !- Name
    12.17,                   !- External Node Height {m}
    Roof:Zone1_Roof_3_0_0;   !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Wall_4_0_0,   !- Name
    12.62,                   !- External Node Height {m}
    Roof:Zone1_Wall_4_0_0;   !- Wind Pressure Coefficient Values Object Name


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTARRAY ===========

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    Cp Data,                 !- Name
    0,                       !- Wind Direction 1 {deg}
    45,                      !- Wind Direction 2 {deg}
    90,                      !- Wind Direction 3 {deg}
    135,                     !- Wind Direction 4 {deg}
    180,                     !- Wind Direction 5 {deg}
    225,                     !- Wind Direction 6 {deg}
    270,                     !- Wind Direction 7 {deg}
    315;                     !- Wind Direction 8 {deg}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES ===========

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:Stairs1_Wall_4_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:Hall_Wall_9_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.4;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:Hall_Wall_9_0_0_0_0_0_Door,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.4;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:Kitchen_Wall_2_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:StorageRoom_Wall_4_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:Dining_Wall_2_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:Dining_Wall_5_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.4;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.4;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:WC_Wall_5_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:WC_Wall_6_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.4;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:LivingRoom_Wall_3_0_0_0_0_0_Door,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:LivingRoom_Wall_4_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:Stairs2_Wall_8_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.4;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.4;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:Bedroom1_Wall_8_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:Bathroom_Wall_2_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:CupXD_Wall_5_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:EnSuite_Wall_4_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:EnSuite_Wall_5_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.4;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.4;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:Bedroom3_Wall_4_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:Bedroom2_Wall_2_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Wall_0_0_0,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_2_0_0,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_3_0_0,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Wall_4_0_0,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    GroundFloor:Hall Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    GroundFloor:Kitchen Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.012000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    GroundFloor:Dining Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    GroundFloor:WC Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.012000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    GroundFloor:LivingRoom Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    FirstFloor:Bedroom1 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    FirstFloor:Bathroom Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.012000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    FirstFloor:EnSuite Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.012000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    FirstFloor:Bedroom3 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    FirstFloor:Bedroom2 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    GroundFloor:Hall Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    GroundFloor:Kitchen Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    GroundFloor:Dining Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    GroundFloor:WC Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    GroundFloor:LivingRoom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    FirstFloor:Bedroom1 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    FirstFloor:Bathroom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    FirstFloor:EnSuite Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    FirstFloor:Bedroom3 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    FirstFloor:Bedroom2 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

! Default heating and cooling sizing parameters - only used when the Sizing:Zone sizing parameters are left blank.
Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    4;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    GroundFloor:Hall,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloor:Hall Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloor:Hall Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloor:Kitchen Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloor:Kitchen Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    GroundFloor:Dining,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloor:Dining Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloor:Dining Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    GroundFloor:WC,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloor:WC Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloor:WC Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    GroundFloor:LivingRoom,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloor:LivingRoom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloor:LivingRoom Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    FirstFloor:Bedroom1,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    FirstFloor:Bedroom1 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    FirstFloor:Bedroom1 Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    FirstFloor:Bathroom,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    FirstFloor:Bathroom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    FirstFloor:Bathroom Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    FirstFloor:EnSuite,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    FirstFloor:EnSuite Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    FirstFloor:EnSuite Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    FirstFloor:Bedroom3,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    FirstFloor:Bedroom3 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    FirstFloor:Bedroom3 Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    FirstFloor:Bedroom2,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    FirstFloor:Bedroom2 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    FirstFloor:Bedroom2 Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

! Start detailed HVAC data definition
Sizing:Plant,
    HW Loop,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    80.00,                   !- Design Loop Exit Temperature {C}
    10.00;                   !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    Aux HW Loop,             !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55.00,                   !- Design Loop Exit Temperature {C}
    10.00;                   !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    Solar Loop,              !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    80.00,                   !- Design Loop Exit Temperature {C}
    10.00;                   !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    GroundFloor:Hall Thermostat,  !- Name
    GroundFloor:Hall,        !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloor:Hall Dual SP;!- Control 1 Name

ZoneControl:Thermostat,
    GroundFloor:Kitchen Thermostat,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloor:Kitchen Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    GroundFloor:Dining Thermostat,  !- Name
    GroundFloor:Dining,      !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloor:Dining Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    GroundFloor:WC Thermostat,  !- Name
    GroundFloor:WC,          !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloor:WC Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    GroundFloor:LivingRoom Thermostat,  !- Name
    GroundFloor:LivingRoom,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloor:LivingRoom Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    FirstFloor:Bedroom1 Thermostat,  !- Name
    FirstFloor:Bedroom1,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FirstFloor:Bedroom1 Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    FirstFloor:Bathroom Thermostat,  !- Name
    FirstFloor:Bathroom,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FirstFloor:Bathroom Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    FirstFloor:EnSuite Thermostat,  !- Name
    FirstFloor:EnSuite,      !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FirstFloor:EnSuite Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    FirstFloor:Bedroom3 Thermostat,  !- Name
    FirstFloor:Bedroom3,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FirstFloor:Bedroom3 Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    FirstFloor:Bedroom2 Thermostat,  !- Name
    FirstFloor:Bedroom2,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FirstFloor:Bedroom2 Dual SP;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    GroundFloor:Hall Dual SP,!- Name
    GroundFloor:Hall Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    GroundFloor:Hall Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    GroundFloor:Kitchen Dual SP,  !- Name
    GroundFloor:Kitchen Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    GroundFloor:Kitchen Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    GroundFloor:Dining Dual SP,  !- Name
    GroundFloor:Dining Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    GroundFloor:Dining Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    GroundFloor:WC Dual SP,  !- Name
    GroundFloor:WC Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    GroundFloor:WC Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    GroundFloor:LivingRoom Dual SP,  !- Name
    GroundFloor:LivingRoom Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    GroundFloor:LivingRoom Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    FirstFloor:Bedroom1 Dual SP,  !- Name
    FirstFloor:Bedroom1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    FirstFloor:Bedroom1 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    FirstFloor:Bathroom Dual SP,  !- Name
    FirstFloor:Bathroom Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    FirstFloor:Bathroom Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    FirstFloor:EnSuite Dual SP,  !- Name
    FirstFloor:EnSuite Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    FirstFloor:EnSuite Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    FirstFloor:Bedroom3 Dual SP,  !- Name
    FirstFloor:Bedroom3 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    FirstFloor:Bedroom3 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    FirstFloor:Bedroom2 Dual SP,  !- Name
    FirstFloor:Bedroom2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    FirstFloor:Bedroom2 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER ===========

ZoneHVAC:Baseboard:RadiantConvective:Water,
    GroundFloor:Hall Water Radiator,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloor:Hall Water Radiator Hot Water Inlet Node,  !- Inlet Node Name
    GroundFloor:Hall Water Radiator Hot Water Outlet Node,  !- Outlet Node Name
    50.000,                  !- Rated Average Water Temperature {C}
    0.063000,                !- Rated Water Mass Flow Rate {Kg/s}
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.0100,                  !- Convergence Tolerance
    0.300,                   !- Fraction Radiant
    0.100,                   !- Fraction of Radiant Energy Incident on People
    GroundFloor:Hall_GroundFloor_0_0_0,  !- Surface 1 Name
    0.0028,                  !- Fraction of Radiant Energy to Surface 1
    GroundFloor:Hall_Ceiling_1_0_0,  !- Surface 2 Name
    0.0029,                  !- Fraction of Radiant Energy to Surface 2
    GroundFloor:Hall_Ceiling_1_2_1,  !- Surface 3 Name
    0.0038,                  !- Fraction of Radiant Energy to Surface 3
    GroundFloor:Hall_Ceiling_1_0_1,  !- Surface 4 Name
    0.0093,                  !- Fraction of Radiant Energy to Surface 4
    GroundFloor:Hall_Partition_5_0_0,  !- Surface 5 Name
    0.0105,                  !- Fraction of Radiant Energy to Surface 5
    GroundFloor:Hall_Partition_7_0_0,  !- Surface 6 Name
    0.0143,                  !- Fraction of Radiant Energy to Surface 6
    GroundFloor:Hall_Ceiling_1_1_0,  !- Surface 7 Name
    0.0209,                  !- Fraction of Radiant Energy to Surface 7
    GroundFloor:Hall_Wall_9_0_0,  !- Surface 8 Name
    0.0395,                  !- Fraction of Radiant Energy to Surface 8
    GroundFloor:Hall_Ceiling_1_2_2,  !- Surface 9 Name
    0.0427,                  !- Fraction of Radiant Energy to Surface 9
    GroundFloor:Hall_Ceiling_1_3_0,  !- Surface 10 Name
    0.0439,                  !- Fraction of Radiant Energy to Surface 10
    GroundFloor:Hall_Partition_3_0_0,  !- Surface 11 Name
    0.0445,                  !- Fraction of Radiant Energy to Surface 11
    GroundFloor:Hall_GroundFloor_0_0_1,  !- Surface 12 Name
    0.0570,                  !- Fraction of Radiant Energy to Surface 12
    GroundFloor:Hall_GroundFloor_0_0_2,  !- Surface 13 Name
    0.0639,                  !- Fraction of Radiant Energy to Surface 13
    GroundFloor:Hall_Partition_4_0_0,  !- Surface 14 Name
    0.0713,                  !- Fraction of Radiant Energy to Surface 14
    GroundFloor:Hall_Partition_8_0_0,  !- Surface 15 Name
    0.1361,                  !- Fraction of Radiant Energy to Surface 15
    GroundFloor:Hall_Partition_10_0_0,  !- Surface 16 Name
    0.1571,                  !- Fraction of Radiant Energy to Surface 16
    GroundFloor:Hall_Partition_2_0_0,  !- Surface 17 Name
    0.1794;                  !- Fraction of Radiant Energy to Surface 17

ZoneHVAC:Baseboard:RadiantConvective:Water,
    GroundFloor:Kitchen Water Radiator,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloor:Kitchen Water Radiator Hot Water Inlet Node,  !- Inlet Node Name
    GroundFloor:Kitchen Water Radiator Hot Water Outlet Node,  !- Outlet Node Name
    50.000,                  !- Rated Average Water Temperature {C}
    0.063000,                !- Rated Water Mass Flow Rate {Kg/s}
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.0100,                  !- Convergence Tolerance
    0.300,                   !- Fraction Radiant
    0.100,                   !- Fraction of Radiant Energy Incident on People
    GroundFloor:Kitchen_Ceiling_1_0_0,  !- Surface 1 Name
    0.0076,                  !- Fraction of Radiant Energy to Surface 1
    GroundFloor:Kitchen_Partition_5_0_0,  !- Surface 2 Name
    0.0247,                  !- Fraction of Radiant Energy to Surface 2
    GroundFloor:Kitchen_Ceiling_1_2_1,  !- Surface 3 Name
    0.0509,                  !- Fraction of Radiant Energy to Surface 3
    GroundFloor:Kitchen_Ceiling_1_2_0,  !- Surface 4 Name
    0.0535,                  !- Fraction of Radiant Energy to Surface 4
    GroundFloor:Kitchen_Ceiling_1_3_0,  !- Surface 5 Name
    0.0562,                  !- Fraction of Radiant Energy to Surface 5
    GroundFloor:Kitchen_Partition_4_0_10011,  !- Surface 6 Name
    0.1476,                  !- Fraction of Radiant Energy to Surface 6
    GroundFloor:Kitchen_GroundFloor_0_0_0,  !- Surface 7 Name
    0.1702,                  !- Fraction of Radiant Energy to Surface 7
    GroundFloor:Kitchen_Wall_2_0_0,  !- Surface 8 Name
    0.1726,                  !- Fraction of Radiant Energy to Surface 8
    GroundFloor:Kitchen_Partition_3_0_0,  !- Surface 9 Name
    0.2167;                  !- Fraction of Radiant Energy to Surface 9

ZoneHVAC:Baseboard:RadiantConvective:Water,
    GroundFloor:Dining Water Radiator,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloor:Dining Water Radiator Hot Water Inlet Node,  !- Inlet Node Name
    GroundFloor:Dining Water Radiator Hot Water Outlet Node,  !- Outlet Node Name
    50.000,                  !- Rated Average Water Temperature {C}
    0.063000,                !- Rated Water Mass Flow Rate {Kg/s}
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.0100,                  !- Convergence Tolerance
    0.300,                   !- Fraction Radiant
    0.100,                   !- Fraction of Radiant Energy Incident on People
    GroundFloor:Dining_Partition_3_0_10028,  !- Surface 1 Name
    0.0310,                  !- Fraction of Radiant Energy to Surface 1
    GroundFloor:Dining_Ceiling_1_0_0,  !- Surface 2 Name
    0.1447,                  !- Fraction of Radiant Energy to Surface 2
    GroundFloor:Dining_GroundFloor_0_0_0,  !- Surface 3 Name
    0.1468,                  !- Fraction of Radiant Energy to Surface 3
    GroundFloor:Dining_Partition_4_0_10021,  !- Surface 4 Name
    0.1623,                  !- Fraction of Radiant Energy to Surface 4
    GroundFloor:Dining_Wall_2_0_0,  !- Surface 5 Name
    0.1623,                  !- Fraction of Radiant Energy to Surface 5
    GroundFloor:Dining_Wall_5_0_0,  !- Surface 6 Name
    0.2528;                  !- Fraction of Radiant Energy to Surface 6

ZoneHVAC:Baseboard:RadiantConvective:Water,
    GroundFloor:WC Water Radiator,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloor:WC Water Radiator Hot Water Inlet Node,  !- Inlet Node Name
    GroundFloor:WC Water Radiator Hot Water Outlet Node,  !- Outlet Node Name
    50.000,                  !- Rated Average Water Temperature {C}
    0.063000,                !- Rated Water Mass Flow Rate {Kg/s}
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.0100,                  !- Convergence Tolerance
    0.300,                   !- Fraction Radiant
    0.100,                   !- Fraction of Radiant Energy Incident on People
    GroundFloor:WC_Partition_3_0_10018,  !- Surface 1 Name
    0.0195,                  !- Fraction of Radiant Energy to Surface 1
    GroundFloor:WC_Ceiling_1_0_0,  !- Surface 2 Name
    0.0207,                  !- Fraction of Radiant Energy to Surface 2
    GroundFloor:WC_Ceiling_1_1_0,  !- Surface 3 Name
    0.0693,                  !- Fraction of Radiant Energy to Surface 3
    GroundFloor:WC_GroundFloor_0_0_0,  !- Surface 4 Name
    0.0901,                  !- Fraction of Radiant Energy to Surface 4
    GroundFloor:WC_Partition_4_0_10004,  !- Surface 5 Name
    0.1215,                  !- Fraction of Radiant Energy to Surface 5
    GroundFloor:WC_Wall_6_0_0,  !- Surface 6 Name
    0.1410,                  !- Fraction of Radiant Energy to Surface 6
    GroundFloor:WC_Partition_2_0_10019,  !- Surface 7 Name
    0.1850,                  !- Fraction of Radiant Energy to Surface 7
    GroundFloor:WC_Wall_5_0_0,  !- Surface 8 Name
    0.2528;                  !- Fraction of Radiant Energy to Surface 8

ZoneHVAC:Baseboard:RadiantConvective:Water,
    GroundFloor:LivingRoom Water Radiator,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloor:LivingRoom Water Radiator Hot Water Inlet Node,  !- Inlet Node Name
    GroundFloor:LivingRoom Water Radiator Hot Water Outlet Node,  !- Outlet Node Name
    50.000,                  !- Rated Average Water Temperature {C}
    0.063000,                !- Rated Water Mass Flow Rate {Kg/s}
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.0100,                  !- Convergence Tolerance
    0.300,                   !- Fraction Radiant
    0.100,                   !- Fraction of Radiant Energy Incident on People
    GroundFloor:LivingRoom_Ceiling_1_1_0,  !- Surface 1 Name
    0.0155,                  !- Fraction of Radiant Energy to Surface 1
    GroundFloor:LivingRoom_Partition_6_0_10013,  !- Surface 2 Name
    0.0167,                  !- Fraction of Radiant Energy to Surface 2
    GroundFloor:LivingRoom_Ceiling_1_0_0,  !- Surface 3 Name
    0.0262,                  !- Fraction of Radiant Energy to Surface 3
    GroundFloor:LivingRoom_Partition_5_0_10032,  !- Surface 4 Name
    0.0375,                  !- Fraction of Radiant Energy to Surface 4
    GroundFloor:LivingRoom_Ceiling_1_2_0,  !- Surface 5 Name
    0.0640,                  !- Fraction of Radiant Energy to Surface 5
    GroundFloor:LivingRoom_Ceiling_1_3_0,  !- Surface 6 Name
    0.0843,                  !- Fraction of Radiant Energy to Surface 6
    GroundFloor:LivingRoom_Partition_7_0_10027,  !- Surface 7 Name
    0.0989,                  !- Fraction of Radiant Energy to Surface 7
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Surface 8 Name
    0.1141,                  !- Fraction of Radiant Energy to Surface 8
    GroundFloor:LivingRoom_Wall_4_0_0,  !- Surface 9 Name
    0.1212,                  !- Fraction of Radiant Energy to Surface 9
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Surface 10 Name
    0.1316,                  !- Fraction of Radiant Energy to Surface 10
    GroundFloor:LivingRoom_GroundFloor_0_0_0,  !- Surface 11 Name
    0.1900;                  !- Fraction of Radiant Energy to Surface 11

ZoneHVAC:Baseboard:RadiantConvective:Water,
    FirstFloor:Bedroom1 Water Radiator,  !- Name
    On 24/7,                 !- Availability Schedule Name
    FirstFloor:Bedroom1 Water Radiator Hot Water Inlet Node,  !- Inlet Node Name
    FirstFloor:Bedroom1 Water Radiator Hot Water Outlet Node,  !- Outlet Node Name
    50.000,                  !- Rated Average Water Temperature {C}
    0.063000,                !- Rated Water Mass Flow Rate {Kg/s}
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.0100,                  !- Convergence Tolerance
    0.300,                   !- Fraction Radiant
    0.100,                   !- Fraction of Radiant Energy Incident on People
    FirstFloor:Bedroom1_Partition_3_0_10046,  !- Surface 1 Name
    0.0230,                  !- Fraction of Radiant Energy to Surface 1
    FirstFloor:Bedroom1_Floor_0_0_10024,  !- Surface 2 Name
    0.0349,                  !- Fraction of Radiant Energy to Surface 2
    FirstFloor:Bedroom1_Floor_0_0_10023,  !- Surface 3 Name
    0.0366,                  !- Fraction of Radiant Energy to Surface 3
    FirstFloor:Bedroom1_Partition_4_0_10056,  !- Surface 4 Name
    0.0419,                  !- Fraction of Radiant Energy to Surface 4
    FirstFloor:Bedroom1_Partition_2_0_0,  !- Surface 5 Name
    0.0495,                  !- Fraction of Radiant Energy to Surface 5
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Surface 6 Name
    0.0503,                  !- Fraction of Radiant Energy to Surface 6
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Surface 7 Name
    0.0504,                  !- Fraction of Radiant Energy to Surface 7
    FirstFloor:Bedroom1_Ceiling_1_0_1,  !- Surface 8 Name
    0.0623,                  !- Fraction of Radiant Energy to Surface 8
    FirstFloor:Bedroom1_Floor_0_0_10033,  !- Surface 9 Name
    0.0789,                  !- Fraction of Radiant Energy to Surface 9
    FirstFloor:Bedroom1_Ceiling_1_0_0,  !- Surface 10 Name
    0.0881,                  !- Fraction of Radiant Energy to Surface 10
    FirstFloor:Bedroom1_Partition_9_0_0,  !- Surface 11 Name
    0.0956,                  !- Fraction of Radiant Energy to Surface 11
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Surface 12 Name
    0.1373,                  !- Fraction of Radiant Energy to Surface 12
    FirstFloor:Bedroom1_Wall_8_0_0,  !- Surface 13 Name
    0.1512;                  !- Fraction of Radiant Energy to Surface 13

ZoneHVAC:Baseboard:RadiantConvective:Water,
    FirstFloor:Bathroom Water Radiator,  !- Name
    On 24/7,                 !- Availability Schedule Name
    FirstFloor:Bathroom Water Radiator Hot Water Inlet Node,  !- Inlet Node Name
    FirstFloor:Bathroom Water Radiator Hot Water Outlet Node,  !- Outlet Node Name
    50.000,                  !- Rated Average Water Temperature {C}
    0.063000,                !- Rated Water Mass Flow Rate {Kg/s}
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.0100,                  !- Convergence Tolerance
    0.300,                   !- Fraction Radiant
    0.100,                   !- Fraction of Radiant Energy Incident on People
    FirstFloor:Bathroom_Floor_0_0_10038,  !- Surface 1 Name
    0.0421,                  !- Fraction of Radiant Energy to Surface 1
    FirstFloor:Bathroom_Partition_4_0_10048,  !- Surface 2 Name
    0.0506,                  !- Fraction of Radiant Energy to Surface 2
    FirstFloor:Bathroom_Floor_0_0_10025,  !- Surface 3 Name
    0.0694,                  !- Fraction of Radiant Energy to Surface 3
    FirstFloor:Bathroom_Partition_5_0_10060,  !- Surface 4 Name
    0.0895,                  !- Fraction of Radiant Energy to Surface 4
    FirstFloor:Bathroom_Ceiling_1_0_0,  !- Surface 5 Name
    0.1115,                  !- Fraction of Radiant Energy to Surface 5
    FirstFloor:Bathroom_Partition_6_0_10065,  !- Surface 6 Name
    0.1726,                  !- Fraction of Radiant Energy to Surface 6
    FirstFloor:Bathroom_Partition_3_0_0,  !- Surface 7 Name
    0.1730,                  !- Fraction of Radiant Energy to Surface 7
    FirstFloor:Bathroom_Wall_2_0_0,  !- Surface 8 Name
    0.1912;                  !- Fraction of Radiant Energy to Surface 8

ZoneHVAC:Baseboard:RadiantConvective:Water,
    FirstFloor:EnSuite Water Radiator,  !- Name
    On 24/7,                 !- Availability Schedule Name
    FirstFloor:EnSuite Water Radiator Hot Water Inlet Node,  !- Inlet Node Name
    FirstFloor:EnSuite Water Radiator Hot Water Outlet Node,  !- Outlet Node Name
    50.000,                  !- Rated Average Water Temperature {C}
    0.063000,                !- Rated Water Mass Flow Rate {Kg/s}
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.0100,                  !- Convergence Tolerance
    0.300,                   !- Fraction Radiant
    0.100,                   !- Fraction of Radiant Energy Incident on People
    FirstFloor:EnSuite_Floor_0_0_10010,  !- Surface 1 Name
    0.0493,                  !- Fraction of Radiant Energy to Surface 1
    FirstFloor:EnSuite_Floor_0_0_10036,  !- Surface 2 Name
    0.0573,                  !- Fraction of Radiant Energy to Surface 2
    FirstFloor:EnSuite_Partition_2_0_10063,  !- Surface 3 Name
    0.1004,                  !- Fraction of Radiant Energy to Surface 3
    FirstFloor:EnSuite_Ceiling_1_0_0,  !- Surface 4 Name
    0.1087,                  !- Fraction of Radiant Energy to Surface 4
    FirstFloor:EnSuite_Wall_4_0_0,  !- Surface 5 Name
    0.1607,                  !- Fraction of Radiant Energy to Surface 5
    FirstFloor:EnSuite_Wall_5_0_0,  !- Surface 6 Name
    0.2029,                  !- Fraction of Radiant Energy to Surface 6
    FirstFloor:EnSuite_Partition_3_0_10069,  !- Surface 7 Name
    0.2208;                  !- Fraction of Radiant Energy to Surface 7

ZoneHVAC:Baseboard:RadiantConvective:Water,
    FirstFloor:Bedroom3 Water Radiator,  !- Name
    On 24/7,                 !- Availability Schedule Name
    FirstFloor:Bedroom3 Water Radiator Hot Water Inlet Node,  !- Inlet Node Name
    FirstFloor:Bedroom3 Water Radiator Hot Water Outlet Node,  !- Outlet Node Name
    50.000,                  !- Rated Average Water Temperature {C}
    0.063000,                !- Rated Water Mass Flow Rate {Kg/s}
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.0100,                  !- Convergence Tolerance
    0.300,                   !- Fraction Radiant
    0.100,                   !- Fraction of Radiant Energy Incident on People
    FirstFloor:Bedroom3_Partition_5_0_10052,  !- Surface 1 Name
    0.1128,                  !- Fraction of Radiant Energy to Surface 1
    FirstFloor:Bedroom3_Floor_0_0_10039,  !- Surface 2 Name
    0.1312,                  !- Fraction of Radiant Energy to Surface 2
    FirstFloor:Bedroom3_Ceiling_1_0_0,  !- Surface 3 Name
    0.1312,                  !- Fraction of Radiant Energy to Surface 3
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Surface 4 Name
    0.1370,                  !- Fraction of Radiant Energy to Surface 4
    FirstFloor:Bedroom3_Wall_4_0_0,  !- Surface 5 Name
    0.1940,                  !- Fraction of Radiant Energy to Surface 5
    FirstFloor:Bedroom3_Partition_2_0_0,  !- Surface 6 Name
    0.1940;                  !- Fraction of Radiant Energy to Surface 6

ZoneHVAC:Baseboard:RadiantConvective:Water,
    FirstFloor:Bedroom2 Water Radiator,  !- Name
    On 24/7,                 !- Availability Schedule Name
    FirstFloor:Bedroom2 Water Radiator Hot Water Inlet Node,  !- Inlet Node Name
    FirstFloor:Bedroom2 Water Radiator Hot Water Outlet Node,  !- Outlet Node Name
    50.000,                  !- Rated Average Water Temperature {C}
    0.063000,                !- Rated Water Mass Flow Rate {Kg/s}
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.0100,                  !- Convergence Tolerance
    0.300,                   !- Fraction Radiant
    0.100,                   !- Fraction of Radiant Energy Incident on People
    FirstFloor:Bedroom2_Partition_5_0_10050,  !- Surface 1 Name
    0.0228,                  !- Fraction of Radiant Energy to Surface 1
    FirstFloor:Bedroom2_Partition_6_0_10067,  !- Surface 2 Name
    0.1094,                  !- Fraction of Radiant Energy to Surface 2
    FirstFloor:Bedroom2_Floor_0_0_10040,  !- Surface 3 Name
    0.1445,                  !- Fraction of Radiant Energy to Surface 3
    FirstFloor:Bedroom2_Ceiling_1_0_0,  !- Surface 4 Name
    0.1445,                  !- Fraction of Radiant Energy to Surface 4
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Surface 5 Name
    0.1548,                  !- Fraction of Radiant Energy to Surface 5
    FirstFloor:Bedroom2_Wall_2_0_0,  !- Surface 6 Name
    0.1620,                  !- Fraction of Radiant Energy to Surface 6
    FirstFloor:Bedroom2_Partition_4_0_10072,  !- Surface 7 Name
    0.1620;                  !- Fraction of Radiant Energy to Surface 7


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    GroundFloor:Hall Equipment,  !- Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Zone Equipment 1 Object Type
    GroundFloor:Hall Water Radiator,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    GroundFloor:Kitchen Equipment,  !- Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Zone Equipment 1 Object Type
    GroundFloor:Kitchen Water Radiator,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    GroundFloor:Dining Equipment,  !- Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Zone Equipment 1 Object Type
    GroundFloor:Dining Water Radiator,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    GroundFloor:WC Equipment,!- Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Zone Equipment 1 Object Type
    GroundFloor:WC Water Radiator,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    GroundFloor:LivingRoom Equipment,  !- Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Zone Equipment 1 Object Type
    GroundFloor:LivingRoom Water Radiator,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FirstFloor:Bedroom1 Equipment,  !- Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Zone Equipment 1 Object Type
    FirstFloor:Bedroom1 Water Radiator,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FirstFloor:Bathroom Equipment,  !- Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Zone Equipment 1 Object Type
    FirstFloor:Bathroom Water Radiator,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FirstFloor:EnSuite Equipment,  !- Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Zone Equipment 1 Object Type
    FirstFloor:EnSuite Water Radiator,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FirstFloor:Bedroom3 Equipment,  !- Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Zone Equipment 1 Object Type
    FirstFloor:Bedroom3 Water Radiator,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FirstFloor:Bedroom2 Equipment,  !- Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Zone Equipment 1 Object Type
    FirstFloor:Bedroom2 Water Radiator,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    GroundFloor:Hall,        !- Zone Name
    GroundFloor:Hall Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor:Hall Zone Air Node,  !- Zone Air Node Name
    GroundFloor:Hall Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    GroundFloor:Kitchen,     !- Zone Name
    GroundFloor:Kitchen Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor:Kitchen Zone Air Node,  !- Zone Air Node Name
    GroundFloor:Kitchen Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    GroundFloor:Dining,      !- Zone Name
    GroundFloor:Dining Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor:Dining Zone Air Node,  !- Zone Air Node Name
    GroundFloor:Dining Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    GroundFloor:WC,          !- Zone Name
    GroundFloor:WC Equipment,!- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor:WC Zone Air Node,  !- Zone Air Node Name
    GroundFloor:WC Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    GroundFloor:LivingRoom,  !- Zone Name
    GroundFloor:LivingRoom Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor:LivingRoom Zone Air Node,  !- Zone Air Node Name
    GroundFloor:LivingRoom Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    FirstFloor:Bedroom1,     !- Zone Name
    FirstFloor:Bedroom1 Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FirstFloor:Bedroom1 Zone Air Node,  !- Zone Air Node Name
    FirstFloor:Bedroom1 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    FirstFloor:Bathroom,     !- Zone Name
    FirstFloor:Bathroom Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FirstFloor:Bathroom Zone Air Node,  !- Zone Air Node Name
    FirstFloor:Bathroom Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    FirstFloor:EnSuite,      !- Zone Name
    FirstFloor:EnSuite Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FirstFloor:EnSuite Zone Air Node,  !- Zone Air Node Name
    FirstFloor:EnSuite Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    FirstFloor:Bedroom3,     !- Zone Name
    FirstFloor:Bedroom3 Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FirstFloor:Bedroom3 Zone Air Node,  !- Zone Air Node Name
    FirstFloor:Bedroom3 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    FirstFloor:Bedroom2,     !- Zone Name
    FirstFloor:Bedroom2 Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FirstFloor:Bedroom2 Zone Air Node,  !- Zone Air Node Name
    FirstFloor:Bedroom2 Return Outlet;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    HW Loop Demand Side Inlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    HW Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    HW Loop Demand Side Inlet Branch Pipe Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    HW Loop Demand Side Bypass Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Demand Side Bypass Pipe,  !- Component 1 Name
    HW Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Loop Demand Side Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    Aux HW Loop Water Heater HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Aux HW Loop Water Heater,!- Component 1 Name
    Aux HW Loop Water Heater Heating Inlet Node,  !- Component 1 Inlet Node Name
    Aux HW Loop Water Heater Heating Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    HW Loop Demand Side Outlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    HW Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    HW Loop Demand Side Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    HW Loop Supply Side Inlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HW Loop Supply Pump,     !- Component 1 Name
    HW Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    HW Loop Supply Pump Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HW Loop Supply Side Bypass Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Supply Side Bypass Pipe,  !- Component 1 Name
    HW Loop Supply Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Loop Supply Side Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    Boiler HW Loop Supply Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Boiler,                  !- Component 1 Name
    Boiler Water Inlet Node, !- Component 1 Inlet Node Name
    Boiler Water Outlet Node,!- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HW Loop Supply Side Outlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    HW Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    HW Loop Supply Side Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Aux HW Loop Demand Side Inlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Aux HW Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    Aux HW Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    Aux HW Loop Demand Side Inlet Branch Pipe Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Aux HW Loop Demand Side Bypass Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Aux HW Loop Demand Side Bypass Pipe,  !- Component 1 Name
    Aux HW Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Aux HW Loop Demand Side Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    GroundFloor:Hall Water Radiator Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Component 1 Object Type
    GroundFloor:Hall Water Radiator,  !- Component 1 Name
    GroundFloor:Hall Water Radiator Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    GroundFloor:Hall Water Radiator Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    GroundFloor:Kitchen Water Radiator Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Component 1 Object Type
    GroundFloor:Kitchen Water Radiator,  !- Component 1 Name
    GroundFloor:Kitchen Water Radiator Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    GroundFloor:Kitchen Water Radiator Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    GroundFloor:Dining Water Radiator Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Component 1 Object Type
    GroundFloor:Dining Water Radiator,  !- Component 1 Name
    GroundFloor:Dining Water Radiator Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    GroundFloor:Dining Water Radiator Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    GroundFloor:WC Water Radiator Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Component 1 Object Type
    GroundFloor:WC Water Radiator,  !- Component 1 Name
    GroundFloor:WC Water Radiator Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    GroundFloor:WC Water Radiator Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    GroundFloor:LivingRoom Water Radiator Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Component 1 Object Type
    GroundFloor:LivingRoom Water Radiator,  !- Component 1 Name
    GroundFloor:LivingRoom Water Radiator Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    GroundFloor:LivingRoom Water Radiator Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    FirstFloor:Bedroom1 Water Radiator Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Component 1 Object Type
    FirstFloor:Bedroom1 Water Radiator,  !- Component 1 Name
    FirstFloor:Bedroom1 Water Radiator Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    FirstFloor:Bedroom1 Water Radiator Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    FirstFloor:Bathroom Water Radiator Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Component 1 Object Type
    FirstFloor:Bathroom Water Radiator,  !- Component 1 Name
    FirstFloor:Bathroom Water Radiator Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    FirstFloor:Bathroom Water Radiator Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    FirstFloor:EnSuite Water Radiator Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Component 1 Object Type
    FirstFloor:EnSuite Water Radiator,  !- Component 1 Name
    FirstFloor:EnSuite Water Radiator Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    FirstFloor:EnSuite Water Radiator Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    FirstFloor:Bedroom3 Water Radiator Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Component 1 Object Type
    FirstFloor:Bedroom3 Water Radiator,  !- Component 1 Name
    FirstFloor:Bedroom3 Water Radiator Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    FirstFloor:Bedroom3 Water Radiator Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    FirstFloor:Bedroom2 Water Radiator Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Component 1 Object Type
    FirstFloor:Bedroom2 Water Radiator,  !- Component 1 Name
    FirstFloor:Bedroom2 Water Radiator Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    FirstFloor:Bedroom2 Water Radiator Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Water Outlet Group Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Outlet Group,      !- Component 1 Name
    Water Outlet Group Water Inlet Node,  !- Component 1 Inlet Node Name
    Water Outlet Group Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Aux HW Loop Demand Side Outlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Aux HW Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    Aux HW Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    Aux HW Loop Demand Side Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Aux HW Loop Supply Side Inlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Aux HW Loop Supply Pump 5,  !- Component 1 Name
    Aux HW Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    Aux HW Loop Supply Pump 5 Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Tempering Valve Aux HW Loop Supply Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    TemperingValve,          !- Component 1 Object Type
    Tempering Valve,         !- Component 1 Name
    Tempering Valve Water Inlet Node,  !- Component 1 Inlet Node Name
    Tempering Valve Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Solar Loop Water Heater Aux HW Loop Supply Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Solar Loop Water Heater, !- Component 1 Name
    Solar Loop Water Heater DHW Inlet Node,  !- Component 1 Inlet Node Name
    Solar Loop Water Heater DHW Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Aux HW Loop Supply Side Outlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Aux HW Loop Water Heater,!- Component 1 Name
    Aux HW Loop Water Heater DHW Inlet Node,  !- Component 1 Inlet Node Name
    Aux HW Loop Supply Side Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Solar Loop Demand Side Inlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Solar Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    Solar Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    Solar Loop Demand Side Inlet Branch Pipe Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Solar Loop Demand Side Bypass Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Solar Loop Demand Side Bypass Pipe,  !- Component 1 Name
    Solar Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Solar Loop Demand Side Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    Solar Collector Solar Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    SolarCollector:FlatPlate:Water,  !- Component 1 Object Type
    Solar Collector,         !- Component 1 Name
    Solar Collector Water Inlet Node,  !- Component 1 Inlet Node Name
    Solar Collector Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Solar Loop Demand Side Outlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Solar Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    Solar Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    Solar Loop Demand Side Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Solar Loop Supply Side Inlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Solar Loop Supply Pump 3,!- Component 1 Name
    Solar Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    Solar Loop Supply Pump 3 Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Solar Loop Water Heater Solar Loop Supply Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Solar Loop Water Heater, !- Component 1 Name
    Solar Loop Water Heater Heating Inlet Node,  !- Component 1 Inlet Node Name
    Solar Loop Water Heater Heating Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Solar Loop Supply Side Outlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Solar Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    Solar Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    Solar Loop Supply Side Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    HW Loop Demand Side Branches,  !- Name
    HW Loop Demand Side Inlet Branch,  !- Branch 1 Name
    HW Loop Demand Side Bypass Branch,  !- Branch 2 Name
    Aux HW Loop Water Heater HW Loop Demand Side Branch,  !- Branch 3 Name
    HW Loop Demand Side Outlet Branch;  !- Branch 4 Name

BranchList,
    HW Loop Supply Side Branches,  !- Name
    HW Loop Supply Side Inlet Branch,  !- Branch 1 Name
    HW Loop Supply Side Bypass Branch,  !- Branch 2 Name
    Boiler HW Loop Supply Side Branch,  !- Branch 3 Name
    HW Loop Supply Side Outlet Branch;  !- Branch 4 Name

BranchList,
    Aux HW Loop Demand Side Branches,  !- Name
    Aux HW Loop Demand Side Inlet Branch,  !- Branch 1 Name
    Aux HW Loop Demand Side Bypass Branch,  !- Branch 2 Name
    GroundFloor:Hall Water Radiator Aux HW Loop Demand Side Branch,  !- Branch 3 Name
    GroundFloor:Kitchen Water Radiator Aux HW Loop Demand Side Branch,  !- Branch 4 Name
    GroundFloor:Dining Water Radiator Aux HW Loop Demand Side Branch,  !- Branch 5 Name
    GroundFloor:WC Water Radiator Aux HW Loop Demand Side Branch,  !- Branch 6 Name
    GroundFloor:LivingRoom Water Radiator Aux HW Loop Demand Side Branch,  !- Branch 7 Name
    FirstFloor:Bedroom1 Water Radiator Aux HW Loop Demand Side Branch,  !- Branch 8 Name
    FirstFloor:Bathroom Water Radiator Aux HW Loop Demand Side Branch,  !- Branch 9 Name
    FirstFloor:EnSuite Water Radiator Aux HW Loop Demand Side Branch,  !- Branch 10 Name
    FirstFloor:Bedroom3 Water Radiator Aux HW Loop Demand Side Branch,  !- Branch 11 Name
    FirstFloor:Bedroom2 Water Radiator Aux HW Loop Demand Side Branch,  !- Branch 12 Name
    Water Outlet Group Aux HW Loop Demand Side Branch,  !- Branch 13 Name
    Aux HW Loop Demand Side Outlet Branch;  !- Branch 14 Name

BranchList,
    Aux HW Loop Supply Side Branches,  !- Name
    Aux HW Loop Supply Side Inlet Branch,  !- Branch 1 Name
    Tempering Valve Aux HW Loop Supply Side Branch,  !- Branch 2 Name
    Solar Loop Water Heater Aux HW Loop Supply Side Branch,  !- Branch 3 Name
    Aux HW Loop Supply Side Outlet Branch;  !- Branch 4 Name

BranchList,
    Solar Loop Demand Side Branches,  !- Name
    Solar Loop Demand Side Inlet Branch,  !- Branch 1 Name
    Solar Loop Demand Side Bypass Branch,  !- Branch 2 Name
    Solar Collector Solar Loop Demand Side Branch,  !- Branch 3 Name
    Solar Loop Demand Side Outlet Branch;  !- Branch 4 Name

BranchList,
    Solar Loop Supply Side Branches,  !- Name
    Solar Loop Supply Side Inlet Branch,  !- Branch 1 Name
    Solar Loop Water Heater Solar Loop Supply Side Branch,  !- Branch 2 Name
    Solar Loop Supply Side Outlet Branch;  !- Branch 3 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    HW Loop Demand Splitter, !- Name
    HW Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    HW Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    Aux HW Loop Water Heater HW Loop Demand Side Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    HW Loop Supply Splitter, !- Name
    HW Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    HW Loop Supply Side Bypass Branch,  !- Outlet Branch 1 Name
    Boiler HW Loop Supply Side Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    Aux HW Loop Demand Splitter 5,  !- Name
    Aux HW Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    Aux HW Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    GroundFloor:Hall Water Radiator Aux HW Loop Demand Side Branch,  !- Outlet Branch 2 Name
    GroundFloor:Kitchen Water Radiator Aux HW Loop Demand Side Branch,  !- Outlet Branch 3 Name
    GroundFloor:Dining Water Radiator Aux HW Loop Demand Side Branch,  !- Outlet Branch 4 Name
    GroundFloor:WC Water Radiator Aux HW Loop Demand Side Branch,  !- Outlet Branch 5 Name
    GroundFloor:LivingRoom Water Radiator Aux HW Loop Demand Side Branch,  !- Outlet Branch 6 Name
    FirstFloor:Bedroom1 Water Radiator Aux HW Loop Demand Side Branch,  !- Outlet Branch 7 Name
    FirstFloor:Bathroom Water Radiator Aux HW Loop Demand Side Branch,  !- Outlet Branch 8 Name
    FirstFloor:EnSuite Water Radiator Aux HW Loop Demand Side Branch,  !- Outlet Branch 9 Name
    FirstFloor:Bedroom3 Water Radiator Aux HW Loop Demand Side Branch,  !- Outlet Branch 10 Name
    FirstFloor:Bedroom2 Water Radiator Aux HW Loop Demand Side Branch,  !- Outlet Branch 11 Name
    Water Outlet Group Aux HW Loop Demand Side Branch;  !- Outlet Branch 12 Name

Connector:Splitter,
    Aux HW Loop Supply Splitter 5,  !- Name
    Aux HW Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    Tempering Valve Aux HW Loop Supply Side Branch,  !- Outlet Branch 1 Name
    Solar Loop Water Heater Aux HW Loop Supply Side Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    Solar Loop Demand Splitter 3,  !- Name
    Solar Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    Solar Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    Solar Collector Solar Loop Demand Side Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    Solar Loop Supply Splitter 3,  !- Name
    Solar Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    Solar Loop Water Heater Solar Loop Supply Side Branch;  !- Outlet Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    HW Loop Demand Mixer,    !- Name
    HW Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    Aux HW Loop Water Heater HW Loop Demand Side Branch,  !- Inlet Branch 1 Name
    HW Loop Demand Side Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    HW Loop Supply Mixer,    !- Name
    HW Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    Boiler HW Loop Supply Side Branch,  !- Inlet Branch 1 Name
    HW Loop Supply Side Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    Aux HW Loop Demand Mixer 5,  !- Name
    Aux HW Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    Water Outlet Group Aux HW Loop Demand Side Branch,  !- Inlet Branch 1 Name
    Aux HW Loop Demand Side Bypass Branch,  !- Inlet Branch 2 Name
    GroundFloor:Hall Water Radiator Aux HW Loop Demand Side Branch,  !- Inlet Branch 3 Name
    GroundFloor:Kitchen Water Radiator Aux HW Loop Demand Side Branch,  !- Inlet Branch 4 Name
    GroundFloor:Dining Water Radiator Aux HW Loop Demand Side Branch,  !- Inlet Branch 5 Name
    GroundFloor:WC Water Radiator Aux HW Loop Demand Side Branch,  !- Inlet Branch 6 Name
    GroundFloor:LivingRoom Water Radiator Aux HW Loop Demand Side Branch,  !- Inlet Branch 7 Name
    FirstFloor:Bedroom1 Water Radiator Aux HW Loop Demand Side Branch,  !- Inlet Branch 8 Name
    FirstFloor:Bathroom Water Radiator Aux HW Loop Demand Side Branch,  !- Inlet Branch 9 Name
    FirstFloor:EnSuite Water Radiator Aux HW Loop Demand Side Branch,  !- Inlet Branch 10 Name
    FirstFloor:Bedroom3 Water Radiator Aux HW Loop Demand Side Branch,  !- Inlet Branch 11 Name
    FirstFloor:Bedroom2 Water Radiator Aux HW Loop Demand Side Branch;  !- Inlet Branch 12 Name

Connector:Mixer,
    Aux HW Loop Supply Mixer 5,  !- Name
    Aux HW Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    Solar Loop Water Heater Aux HW Loop Supply Side Branch,  !- Inlet Branch 1 Name
    Tempering Valve Aux HW Loop Supply Side Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    Solar Loop Demand Mixer 3,  !- Name
    Solar Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    Solar Collector Solar Loop Demand Side Branch,  !- Inlet Branch 1 Name
    Solar Loop Demand Side Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    Solar Loop Supply Mixer 3,  !- Name
    Solar Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    Solar Loop Water Heater Solar Loop Supply Side Branch;  !- Inlet Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    HW Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HW Loop Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HW Loop Demand Mixer;    !- Connector 2 Name

ConnectorList,
    HW Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HW Loop Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HW Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Aux HW Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Aux HW Loop Demand Splitter 5,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Aux HW Loop Demand Mixer 5;  !- Connector 2 Name

ConnectorList,
    Aux HW Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Aux HW Loop Supply Splitter 5,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Aux HW Loop Supply Mixer 5;  !- Connector 2 Name

ConnectorList,
    Solar Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Solar Loop Demand Splitter 3,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Solar Loop Demand Mixer 3;  !- Connector 2 Name

ConnectorList,
    Solar Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Solar Loop Supply Splitter 3,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Solar Loop Supply Mixer 3;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    HW Loop Setpoint Manager Node List,  !- Name
    HW Loop Supply Side Outlet;  !- Node 1 Name

NodeList,
    Aux HW Loop Setpoint Manager Node List,  !- Name
    Aux HW Loop Supply Side Outlet,  !- Node 1 Name
    Aux HW Loop Water Heater DHW Inlet Node;  !- Node 2 Name

NodeList,
    Solar Loop Setpoint Manager Node List,  !- Name
    Solar Loop Supply Side Outlet;  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    Aux HW Loop Water Heater Outdoor Air Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Solar Loop Water Heater Outdoor Air Node;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    HW Loop Demand Side Inlet Branch Pipe,  !- Name
    HW Loop Demand Side Inlet,  !- Inlet Node Name
    HW Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    HW Loop Demand Side Bypass Pipe,  !- Name
    HW Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    HW Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    HW Loop Demand Side Outlet Branch Pipe,  !- Name
    HW Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    HW Loop Demand Side Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    HW Loop Supply Side Bypass Pipe,  !- Name
    HW Loop Supply Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    HW Loop Supply Side Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    HW Loop Supply Side Outlet Branch Pipe,  !- Name
    HW Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    HW Loop Supply Side Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Aux HW Loop Demand Side Inlet Branch Pipe,  !- Name
    Aux HW Loop Demand Side Inlet,  !- Inlet Node Name
    Aux HW Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Aux HW Loop Demand Side Bypass Pipe,  !- Name
    Aux HW Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    Aux HW Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Aux HW Loop Demand Side Outlet Branch Pipe,  !- Name
    Aux HW Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    Aux HW Loop Demand Side Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Solar Loop Demand Side Inlet Branch Pipe,  !- Name
    Solar Loop Demand Side Inlet,  !- Inlet Node Name
    Solar Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Solar Loop Demand Side Bypass Pipe,  !- Name
    Solar Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    Solar Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Solar Loop Demand Side Outlet Branch Pipe,  !- Name
    Solar Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    Solar Loop Demand Side Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Solar Loop Supply Side Outlet Branch Pipe,  !- Name
    Solar Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    Solar Loop Supply Side Outlet;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    HW Loop Supply Pump,     !- Name
    HW Loop Supply Side Inlet,  !- Inlet Node Name
    HW Loop Supply Pump Water Outlet Node,  !- Outlet Node Name
    0.000240,                !- Rated Flow Rate {m3/s}
    20000.00,                !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    Aux HW Loop Supply Pump 5,  !- Name
    Aux HW Loop Supply Side Inlet,  !- Inlet Node Name
    Aux HW Loop Supply Pump 5 Water Outlet Node,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    20000.00,                !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    Solar Loop Supply Pump 3,!- Name
    Solar Loop Supply Side Inlet,  !- Inlet Node Name
    Solar Loop Supply Pump 3 Water Outlet Node,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    20000.00,                !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: TEMPERINGVALVE ===========

TemperingValve,
    Tempering Valve,         !- Name
    Tempering Valve Water Inlet Node,  !- Inlet Node Name
    Tempering Valve Water Outlet Node,  !- Outlet Node Name
    Solar Loop Water Heater DHW Outlet Node,  !- Stream 2 Source Node Name
    Aux HW Loop Supply Side Outlet,  !- Temperature Setpoint Node Name
    Aux HW Loop Supply Pump 5 Water Outlet Node;  !- Pump Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: SOLARCOLLECTORPERFORMANCE:FLATPLATE ===========

SolarCollectorPerformance:FlatPlate,
    Solar Collector Solar Collector Performance,  !- Name
    0.9325,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000320,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.6030000,               !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.8665000,              !- Coefficient 2 of Efficiency Equation {W/m2-K}
    0.0015000,               !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1944000,              !- Coefficient 2 of Incident Angle Modifier
    -0.0186000;              !- Coefficient 3 of Incident Angle Modifier


!-   ===========  ALL OBJECTS IN CLASS: SOLARCOLLECTOR:FLATPLATE:WATER ===========

SolarCollector:FlatPlate:Water,
    Solar Collector,         !- Name
    Solar Collector Solar Collector Performance,  !- SolarCollectorPerformance Name
    PowerVolt200-5,          !- Surface Name
    Solar Collector Water Inlet Node,  !- Inlet Node Name
    Solar Collector Water Outlet Node,  !- Outlet Node Name
    0.0000450;               !- Maximum Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

Boiler:HotWater,
    Boiler,                  !- Name
    NaturalGas,              !- Fuel Type
    autosize,                !- Nominal Capacity {W}
    0.90,                    !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    CondensingBoilerEff,     !- Normalized Boiler Efficiency Curve Name
    80.00,                   !- Design Water Outlet Temperature {C}
    0.000240,                !- Design Water Flow Rate {m3/s}
    0.00,                    !- Minimum Part Load Ratio
    1.00,                    !- Maximum Part Load Ratio
    1.00,                    !- Optimum Part Load Ratio
    Boiler Water Inlet Node, !- Boiler Water Inlet Node Name
    Boiler Water Outlet Node,!- Boiler Water Outlet Node Name
    100.0,                   !- Water Outlet Upper Temperature Limit {C}
    NotModulated,            !- Boiler Flow Mode
    25.00,                   !- Parasitic Electric Load {W}
    2.00;                    !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
    Aux HW Loop Water Heater,!- Name
    autosize,                !- Tank Volume {m3}
    Domestic hot water setpoint temperature: Always 55.00,  !- Setpoint Temperature Schedule Name
    5.00,                    !- Deadband Temperature Difference {deltaC}
    60.00,                   !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0,                       !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0.000000,                !- Heater Ignition Minimum Flow Rate {m3/s}
    0.0,                     !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    0.90,                    !- Heater Thermal Efficiency
    New style low temperature boiler,  !- Part Load Factor Curve Name
    0.000,                   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0.00,                    !- Off Cycle Parasitic Heat Fraction to Tank
    0.000,                   !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0.00,                    !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Water heater ambient temperature schedule: Always 20.00,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    Aux HW Loop Water Heater Outdoor Air Node,  !- Ambient Temperature Outdoor Air Node Name
    0.0000,                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1.00,                    !- Off Cycle Loss Fraction to Zone
    0.0000,                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1.00,                    !- On Cycle Loss Fraction to Zone
    0.000000,                !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Aux HW Loop Water Heater DHW Inlet Node,  !- Use Side Inlet Node Name
    Aux HW Loop Supply Side Outlet,  !- Use Side Outlet Node Name
    1.00,                    !- Use Side Effectiveness
    Aux HW Loop Water Heater Heating Inlet Node,  !- Source Side Inlet Node Name
    Aux HW Loop Water Heater Heating Outlet Node,  !- Source Side Outlet Node Name
    1.00,                    !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize,                !- Source Side Design Flow Rate {m3/s}
    1.000000,                !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    Domestic hot water setpoint temperature: Always 55.00;  !- Indirect Alternate Setpoint Temperature Schedule Name

WaterHeater:Mixed,
    Solar Loop Water Heater, !- Name
    autosize,                !- Tank Volume {m3}
    Domestic hot water setpoint temperature: Always 55.00,  !- Setpoint Temperature Schedule Name
    5.00,                    !- Deadband Temperature Difference {deltaC}
    60.00,                   !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0.0,                     !- Heater Maximum Capacity {W}
    0.0,                     !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    0.8,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Water heater ambient temperature schedule: Always 20.00,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    Solar Loop Water Heater Outdoor Air Node,  !- Ambient Temperature Outdoor Air Node Name
    0.0000,                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1.00,                    !- Off Cycle Loss Fraction to Zone
    0.0000,                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1.00,                    !- On Cycle Loss Fraction to Zone
    0.000000,                !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Solar Loop Water Heater DHW Inlet Node,  !- Use Side Inlet Node Name
    Solar Loop Water Heater DHW Outlet Node,  !- Use Side Outlet Node Name
    1.00,                    !- Use Side Effectiveness
    Solar Loop Water Heater Heating Inlet Node,  !- Source Side Inlet Node Name
    Solar Loop Water Heater Heating Outlet Node,  !- Source Side Outlet Node Name
    1.00,                    !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize,                !- Source Side Design Flow Rate {m3/s}
    1.500000,                !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    Domestic hot water setpoint temperature: Always 55.00;  !- Indirect Alternate Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========

WaterHeater:Sizing,
    Aux HW Loop Water Heater,!- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.600000,                !- Time Storage Can Meet Peak Draw {hr}
    0.600000,                !- Time for Tank Recovery {hr}
    1.000000,                !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    4,                       !- Number of Bedrooms
    2,                       !- Number of Bathrooms
    0.200000,                !- Storage Capacity per Person {m3/Person}
    0.200000,                !- Recovery Capacity per Person {m3/hr-person}
    0.020000,                !- Storage Capacity per Floor Area {m3/m2}
    0.020000,                !- Recovery Capacity per Floor Area {m3/hr-m2}
    4,                       !- Number of Units
    0.200000,                !- Storage Capacity per Unit {m3}
    0.200000,                !- Recovery Capacity PerUnit {m3/hr}
    0.200,                   !- Storage Capacity per Collector Area {m3/m2}
    1.000;                   !- Height Aspect Ratio

WaterHeater:Sizing,
    Solar Loop Water Heater, !- WaterHeater Name
    PerSolarCollectorArea,   !- Design Mode
    0.600000,                !- Time Storage Can Meet Peak Draw {hr}
    0.600000,                !- Time for Tank Recovery {hr}
    1.000000,                !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    4,                       !- Number of Bedrooms
    2,                       !- Number of Bathrooms
    0.200000,                !- Storage Capacity per Person {m3/Person}
    0.200000,                !- Recovery Capacity per Person {m3/hr-person}
    0.020000,                !- Storage Capacity per Floor Area {m3/m2}
    0.020000,                !- Recovery Capacity per Floor Area {m3/hr-m2}
    4,                       !- Number of Units
    0.200000,                !- Storage Capacity per Unit {m3}
    0.200000,                !- Recovery Capacity PerUnit {m3/hr}
    0.200,                   !- Storage Capacity per Collector Area {m3/m2}
    1.000;                   !- Height Aspect Ratio


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    HW Loop,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HW Loop Operation,       !- Plant Equipment Operation Scheme Name
    HW Loop Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    100.00,                  !- Maximum Loop Temperature {C}
    0.00,                    !- Minimum Loop Temperature {C}
    0.000240,                !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    1.200000,                !- Plant Loop Volume {m3}
    HW Loop Supply Side Inlet,  !- Plant Side Inlet Node Name
    HW Loop Supply Side Outlet,  !- Plant Side Outlet Node Name
    HW Loop Supply Side Branches,  !- Plant Side Branch List Name
    HW Loop Supply Side Connectors,  !- Plant Side Connector List Name
    HW Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    HW Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    HW Loop Demand Side Branches,  !- Demand Side Branch List Name
    HW Loop Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    HW Loop AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

PlantLoop,
    Aux HW Loop,             !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Aux HW Loop Operation,   !- Plant Equipment Operation Scheme Name
    Aux HW Loop Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    80.00,                   !- Maximum Loop Temperature {C}
    0.00,                    !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Aux HW Loop Supply Side Inlet,  !- Plant Side Inlet Node Name
    Aux HW Loop Supply Side Outlet,  !- Plant Side Outlet Node Name
    Aux HW Loop Supply Side Branches,  !- Plant Side Branch List Name
    Aux HW Loop Supply Side Connectors,  !- Plant Side Connector List Name
    Aux HW Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    Aux HW Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    Aux HW Loop Demand Side Branches,  !- Demand Side Branch List Name
    Aux HW Loop Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    Aux HW Loop AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

PlantLoop,
    Solar Loop,              !- Name
    UserDefinedFluidType,    !- Fluid Type
    Solar Loop Glycol Concentration,  !- User Defined Fluid Type
    Solar Loop Operation,    !- Plant Equipment Operation Scheme Name
    Solar Loop Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    100.00,                  !- Maximum Loop Temperature {C}
    0.00,                    !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Solar Loop Supply Side Inlet,  !- Plant Side Inlet Node Name
    Solar Loop Supply Side Outlet,  !- Plant Side Outlet Node Name
    Solar Loop Supply Side Branches,  !- Plant Side Branch List Name
    Solar Loop Supply Side Connectors,  !- Plant Side Connector List Name
    Solar Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    Solar Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    Solar Loop Demand Side Branches,  !- Demand Side Branch List Name
    Solar Loop Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    Solar Loop AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    HW Loop Scheme 1 Range 1 Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Boiler;                  !- Equipment 1 Name

PlantEquipmentList,
    Aux HW Loop Scheme 1 Range 1 Equipment List,  !- Name
    TemperingValve,          !- Equipment 1 Object Type
    Tempering Valve,         !- Equipment 1 Name
    WaterHeater:Mixed,       !- Equipment 2 Object Type
    Aux HW Loop Water Heater;!- Equipment 2 Name

PlantEquipmentList,
    Solar Loop Scheme 1 Range 1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Solar Loop Water Heater; !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    HW Loop Scheme 1,        !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    HW Loop Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Aux HW Loop Scheme 1,    !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    Aux HW Loop Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Solar Loop Scheme 1,     !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    Solar Loop Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    HW Loop Operation,       !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HW Loop Scheme 1,        !- Control Scheme 1 Name
    On 24/7;                 !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Aux HW Loop Operation,   !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Aux HW Loop Scheme 1,    !- Control Scheme 1 Name
    On 24/7;                 !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Solar Loop Operation,    !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Solar Loop Scheme 1,     !- Control Scheme 1 Name
    On 24/7;                 !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    Running_Average_Outdoor_Air_Temperature,  !- Name
    People GroundFloor:Stairs1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GroundFloor_Stairs1_People_Gains,  !- Name
    GroundFloor:Stairs1,     !- Output:Variable or Output:Meter Index Key Name
    Zone People Sensible Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GroundFloor_Stairs1_Op_Temp,  !- Name
    GroundFloor:Stairs1,     !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

! end zone loop
EnergyManagementSystem:Sensor,
    GroundFloor_Hall_People_Gains,  !- Name
    GroundFloor:Hall,        !- Output:Variable or Output:Meter Index Key Name
    Zone People Sensible Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GroundFloor_Hall_Op_Temp,!- Name
    GroundFloor:Hall,        !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

! end zone loop
EnergyManagementSystem:Sensor,
    GroundFloor_Kitchen_People_Gains,  !- Name
    GroundFloor:Kitchen,     !- Output:Variable or Output:Meter Index Key Name
    Zone People Sensible Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GroundFloor_Kitchen_Op_Temp,  !- Name
    GroundFloor:Kitchen,     !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

! end zone loop
EnergyManagementSystem:Sensor,
    GroundFloor_StorageRoom_People_Gains,  !- Name
    GroundFloor:StorageRoom, !- Output:Variable or Output:Meter Index Key Name
    Zone People Sensible Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GroundFloor_StorageRoom_Op_Temp,  !- Name
    GroundFloor:StorageRoom, !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

! end zone loop
EnergyManagementSystem:Sensor,
    GroundFloor_Dining_People_Gains,  !- Name
    GroundFloor:Dining,      !- Output:Variable or Output:Meter Index Key Name
    Zone People Sensible Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GroundFloor_Dining_Op_Temp,  !- Name
    GroundFloor:Dining,      !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

! end zone loop
EnergyManagementSystem:Sensor,
    GroundFloor_WC_People_Gains,  !- Name
    GroundFloor:WC,          !- Output:Variable or Output:Meter Index Key Name
    Zone People Sensible Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GroundFloor_WC_Op_Temp,  !- Name
    GroundFloor:WC,          !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

! end zone loop
EnergyManagementSystem:Sensor,
    GroundFloor_LivingRoom_People_Gains,  !- Name
    GroundFloor:LivingRoom,  !- Output:Variable or Output:Meter Index Key Name
    Zone People Sensible Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GroundFloor_LivingRoom_Op_Temp,  !- Name
    GroundFloor:LivingRoom,  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

! end zone loop
EnergyManagementSystem:Sensor,
    FirstFloor_Stairs2_People_Gains,  !- Name
    FirstFloor:Stairs2,      !- Output:Variable or Output:Meter Index Key Name
    Zone People Sensible Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    FirstFloor_Stairs2_Op_Temp,  !- Name
    FirstFloor:Stairs2,      !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

! end zone loop
EnergyManagementSystem:Sensor,
    FirstFloor_Bedroom1_People_Gains,  !- Name
    FirstFloor:Bedroom1,     !- Output:Variable or Output:Meter Index Key Name
    Zone People Sensible Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    FirstFloor_Bedroom1_Op_Temp,  !- Name
    FirstFloor:Bedroom1,     !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

! end zone loop
EnergyManagementSystem:Sensor,
    FirstFloor_Bathroom_People_Gains,  !- Name
    FirstFloor:Bathroom,     !- Output:Variable or Output:Meter Index Key Name
    Zone People Sensible Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    FirstFloor_Bathroom_Op_Temp,  !- Name
    FirstFloor:Bathroom,     !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

! end zone loop
EnergyManagementSystem:Sensor,
    FirstFloor_EnSuite_People_Gains,  !- Name
    FirstFloor:EnSuite,      !- Output:Variable or Output:Meter Index Key Name
    Zone People Sensible Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    FirstFloor_EnSuite_Op_Temp,  !- Name
    FirstFloor:EnSuite,      !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

! end zone loop
EnergyManagementSystem:Sensor,
    FirstFloor_Bedroom3_People_Gains,  !- Name
    FirstFloor:Bedroom3,     !- Output:Variable or Output:Meter Index Key Name
    Zone People Sensible Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    FirstFloor_Bedroom3_Op_Temp,  !- Name
    FirstFloor:Bedroom3,     !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

! end zone loop
EnergyManagementSystem:Sensor,
    FirstFloor_Bedroom2_People_Gains,  !- Name
    FirstFloor:Bedroom2,     !- Output:Variable or Output:Meter Index Key Name
    Zone People Sensible Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    FirstFloor_Bedroom2_Op_Temp,  !- Name
    FirstFloor:Bedroom2,     !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    CIBSE_TM52_Reports,      !- Name
    EndOfZoneTimestepBeforeZoneReporting,  !- EnergyPlus Model Calling Point
    CIBSE_TM52_Reports;      !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

! end zone loop
! CIBSE_TM52 Maximum allowable inside operative temperature
! start zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
EnergyManagementSystem:Program,
    CIBSE_TM52_Reports,      !- Name
    SET TMax_TM52 = 0.33 * Running_Average_Outdoor_Air_Temperature + 21.8,  !- Program Line 1
    SET Tmp = @Round(GroundFloor_Stairs1_Op_Temp - TMax_TM52),  !- Program Line 2
    SET GroundFloor_Stairs1_DeltaT = Tmp,  !- A4
    IF GroundFloor_Stairs1_DeltaT < 0,  !- A5
    SET GroundFloor_Stairs1_DeltaT = 0,  !- A6
    ENDIF,                   !- A7
    IF GroundFloor_Stairs1_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A8
    IF GroundFloor_Stairs1_DeltaT > 0,  !- A9
    SET GroundFloor_Stairs1_C1 = 1,  !- A10
    ELSE,                    !- A11
    SET GroundFloor_Stairs1_C1 = 0,  !- A12
    ENDIF,                   !- A13
    SET Tmp = GroundFloor_Stairs1_C1,  !- A14
    SET GroundFloor_Stairs1_C2 = Tmp * ZoneTimeStep,  !- A15
    IF Block1_Zone1_DeltaT > 4,  !- A16
    SET GroundFloor_Stairs1_C3 = 1,  !- A17
    ELSE,                    !- A18
    SET GroundFloor_Stairs1_C3 = 0,  !- A19
    ENDIF,                   !- A20
    ELSE,                    !- A21
    SET GroundFloor_Stairs1_C1 = 0,  !- A22
    SET GroundFloor_Stairs1_C2 = 0,  !- A23
    SET GroundFloor_Stairs1_C3 = 0,  !- A24
    ENDIF,                   !- A25
    SET Tmp = @Round(GroundFloor_Hall_Op_Temp - TMax_TM52),  !- A26
    SET GroundFloor_Hall_DeltaT = Tmp,  !- A27
    IF GroundFloor_Hall_DeltaT < 0,  !- A28
    SET GroundFloor_Hall_DeltaT = 0,  !- A29
    ENDIF,                   !- A30
    IF GroundFloor_Hall_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A31
    IF GroundFloor_Hall_DeltaT > 0,  !- A32
    SET GroundFloor_Hall_C1 = 1,  !- A33
    ELSE,                    !- A34
    SET GroundFloor_Hall_C1 = 0,  !- A35
    ENDIF,                   !- A36
    SET Tmp = GroundFloor_Hall_C1,  !- A37
    SET GroundFloor_Hall_C2 = Tmp * ZoneTimeStep,  !- A38
    IF Block1_Zone1_DeltaT > 4,  !- A39
    SET GroundFloor_Hall_C3 = 1,  !- A40
    ELSE,                    !- A41
    SET GroundFloor_Hall_C3 = 0,  !- A42
    ENDIF,                   !- A43
    ELSE,                    !- A44
    SET GroundFloor_Hall_C1 = 0,  !- A45
    SET GroundFloor_Hall_C2 = 0,  !- A46
    SET GroundFloor_Hall_C3 = 0,  !- A47
    ENDIF,                   !- A48
    SET Tmp = @Round(GroundFloor_Kitchen_Op_Temp - TMax_TM52),  !- A49
    SET GroundFloor_Kitchen_DeltaT = Tmp,  !- A50
    IF GroundFloor_Kitchen_DeltaT < 0,  !- A51
    SET GroundFloor_Kitchen_DeltaT = 0,  !- A52
    ENDIF,                   !- A53
    IF GroundFloor_Kitchen_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A54
    IF GroundFloor_Kitchen_DeltaT > 0,  !- A55
    SET GroundFloor_Kitchen_C1 = 1,  !- A56
    ELSE,                    !- A57
    SET GroundFloor_Kitchen_C1 = 0,  !- A58
    ENDIF,                   !- A59
    SET Tmp = GroundFloor_Kitchen_C1,  !- A60
    SET GroundFloor_Kitchen_C2 = Tmp * ZoneTimeStep,  !- A61
    IF Block1_Zone1_DeltaT > 4,  !- A62
    SET GroundFloor_Kitchen_C3 = 1,  !- A63
    ELSE,                    !- A64
    SET GroundFloor_Kitchen_C3 = 0,  !- A65
    ENDIF,                   !- A66
    ELSE,                    !- A67
    SET GroundFloor_Kitchen_C1 = 0,  !- A68
    SET GroundFloor_Kitchen_C2 = 0,  !- A69
    SET GroundFloor_Kitchen_C3 = 0,  !- A70
    ENDIF,                   !- A71
    SET Tmp = @Round(GroundFloor_StorageRoom_Op_Temp - TMax_TM52),  !- A72
    SET GroundFloor_StorageRoom_DeltaT = Tmp,  !- A73
    IF GroundFloor_StorageRoom_DeltaT < 0,  !- A74
    SET GroundFloor_StorageRoom_DeltaT = 0,  !- A75
    ENDIF,                   !- A76
    IF GroundFloor_StorageRoom_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A77
    IF GroundFloor_StorageRoom_DeltaT > 0,  !- A78
    SET GroundFloor_StorageRoom_C1 = 1,  !- A79
    ELSE,                    !- A80
    SET GroundFloor_StorageRoom_C1 = 0,  !- A81
    ENDIF,                   !- A82
    SET Tmp = GroundFloor_StorageRoom_C1,  !- A83
    SET GroundFloor_StorageRoom_C2 = Tmp * ZoneTimeStep,  !- A84
    IF Block1_Zone1_DeltaT > 4,  !- A85
    SET GroundFloor_StorageRoom_C3 = 1,  !- A86
    ELSE,                    !- A87
    SET GroundFloor_StorageRoom_C3 = 0,  !- A88
    ENDIF,                   !- A89
    ELSE,                    !- A90
    SET GroundFloor_StorageRoom_C1 = 0,  !- A91
    SET GroundFloor_StorageRoom_C2 = 0,  !- A92
    SET GroundFloor_StorageRoom_C3 = 0,  !- A93
    ENDIF,                   !- A94
    SET Tmp = @Round(GroundFloor_Dining_Op_Temp - TMax_TM52),  !- A95
    SET GroundFloor_Dining_DeltaT = Tmp,  !- A96
    IF GroundFloor_Dining_DeltaT < 0,  !- A97
    SET GroundFloor_Dining_DeltaT = 0,  !- A98
    ENDIF,                   !- A99
    IF GroundFloor_Dining_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A100
    IF GroundFloor_Dining_DeltaT > 0,  !- A101
    SET GroundFloor_Dining_C1 = 1,  !- A102
    ELSE,                    !- A103
    SET GroundFloor_Dining_C1 = 0,  !- A104
    ENDIF,                   !- A105
    SET Tmp = GroundFloor_Dining_C1,  !- A106
    SET GroundFloor_Dining_C2 = Tmp * ZoneTimeStep,  !- A107
    IF Block1_Zone1_DeltaT > 4,  !- A108
    SET GroundFloor_Dining_C3 = 1,  !- A109
    ELSE,                    !- A110
    SET GroundFloor_Dining_C3 = 0,  !- A111
    ENDIF,                   !- A112
    ELSE,                    !- A113
    SET GroundFloor_Dining_C1 = 0,  !- A114
    SET GroundFloor_Dining_C2 = 0,  !- A115
    SET GroundFloor_Dining_C3 = 0,  !- A116
    ENDIF,                   !- A117
    SET Tmp = @Round(GroundFloor_WC_Op_Temp - TMax_TM52),  !- A118
    SET GroundFloor_WC_DeltaT = Tmp,  !- A119
    IF GroundFloor_WC_DeltaT < 0,  !- A120
    SET GroundFloor_WC_DeltaT = 0,  !- A121
    ENDIF,                   !- A122
    IF GroundFloor_WC_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A123
    IF GroundFloor_WC_DeltaT > 0,  !- A124
    SET GroundFloor_WC_C1 = 1,  !- A125
    ELSE,                    !- A126
    SET GroundFloor_WC_C1 = 0,  !- A127
    ENDIF,                   !- A128
    SET Tmp = GroundFloor_WC_C1,  !- A129
    SET GroundFloor_WC_C2 = Tmp * ZoneTimeStep,  !- A130
    IF Block1_Zone1_DeltaT > 4,  !- A131
    SET GroundFloor_WC_C3 = 1,  !- A132
    ELSE,                    !- A133
    SET GroundFloor_WC_C3 = 0,  !- A134
    ENDIF,                   !- A135
    ELSE,                    !- A136
    SET GroundFloor_WC_C1 = 0,  !- A137
    SET GroundFloor_WC_C2 = 0,  !- A138
    SET GroundFloor_WC_C3 = 0,  !- A139
    ENDIF,                   !- A140
    SET Tmp = @Round(GroundFloor_LivingRoom_Op_Temp - TMax_TM52),  !- A141
    SET GroundFloor_LivingRoom_DeltaT = Tmp,  !- A142
    IF GroundFloor_LivingRoom_DeltaT < 0,  !- A143
    SET GroundFloor_LivingRoom_DeltaT = 0,  !- A144
    ENDIF,                   !- A145
    IF GroundFloor_LivingRoom_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A146
    IF GroundFloor_LivingRoom_DeltaT > 0,  !- A147
    SET GroundFloor_LivingRoom_C1 = 1,  !- A148
    ELSE,                    !- A149
    SET GroundFloor_LivingRoom_C1 = 0,  !- A150
    ENDIF,                   !- A151
    SET Tmp = GroundFloor_LivingRoom_C1,  !- A152
    SET GroundFloor_LivingRoom_C2 = Tmp * ZoneTimeStep,  !- A153
    IF Block1_Zone1_DeltaT > 4,  !- A154
    SET GroundFloor_LivingRoom_C3 = 1,  !- A155
    ELSE,                    !- A156
    SET GroundFloor_LivingRoom_C3 = 0,  !- A157
    ENDIF,                   !- A158
    ELSE,                    !- A159
    SET GroundFloor_LivingRoom_C1 = 0,  !- A160
    SET GroundFloor_LivingRoom_C2 = 0,  !- A161
    SET GroundFloor_LivingRoom_C3 = 0,  !- A162
    ENDIF,                   !- A163
    SET Tmp = @Round(FirstFloor_Stairs2_Op_Temp - TMax_TM52),  !- A164
    SET FirstFloor_Stairs2_DeltaT = Tmp,  !- A165
    IF FirstFloor_Stairs2_DeltaT < 0,  !- A166
    SET FirstFloor_Stairs2_DeltaT = 0,  !- A167
    ENDIF,                   !- A168
    IF FirstFloor_Stairs2_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A169
    IF FirstFloor_Stairs2_DeltaT > 0,  !- A170
    SET FirstFloor_Stairs2_C1 = 1,  !- A171
    ELSE,                    !- A172
    SET FirstFloor_Stairs2_C1 = 0,  !- A173
    ENDIF,                   !- A174
    SET Tmp = FirstFloor_Stairs2_C1,  !- A175
    SET FirstFloor_Stairs2_C2 = Tmp * ZoneTimeStep,  !- A176
    IF Block1_Zone1_DeltaT > 4,  !- A177
    SET FirstFloor_Stairs2_C3 = 1,  !- A178
    ELSE,                    !- A179
    SET FirstFloor_Stairs2_C3 = 0,  !- A180
    ENDIF,                   !- A181
    ELSE,                    !- A182
    SET FirstFloor_Stairs2_C1 = 0,  !- A183
    SET FirstFloor_Stairs2_C2 = 0,  !- A184
    SET FirstFloor_Stairs2_C3 = 0,  !- A185
    ENDIF,                   !- A186
    SET Tmp = @Round(FirstFloor_Bedroom1_Op_Temp - TMax_TM52),  !- A187
    SET FirstFloor_Bedroom1_DeltaT = Tmp,  !- A188
    IF FirstFloor_Bedroom1_DeltaT < 0,  !- A189
    SET FirstFloor_Bedroom1_DeltaT = 0,  !- A190
    ENDIF,                   !- A191
    IF FirstFloor_Bedroom1_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A192
    IF FirstFloor_Bedroom1_DeltaT > 0,  !- A193
    SET FirstFloor_Bedroom1_C1 = 1,  !- A194
    ELSE,                    !- A195
    SET FirstFloor_Bedroom1_C1 = 0,  !- A196
    ENDIF,                   !- A197
    SET Tmp = FirstFloor_Bedroom1_C1,  !- A198
    SET FirstFloor_Bedroom1_C2 = Tmp * ZoneTimeStep,  !- A199
    IF Block1_Zone1_DeltaT > 4,  !- A200
    SET FirstFloor_Bedroom1_C3 = 1,  !- A201
    ELSE,                    !- A202
    SET FirstFloor_Bedroom1_C3 = 0,  !- A203
    ENDIF,                   !- A204
    ELSE,                    !- A205
    SET FirstFloor_Bedroom1_C1 = 0,  !- A206
    SET FirstFloor_Bedroom1_C2 = 0,  !- A207
    SET FirstFloor_Bedroom1_C3 = 0,  !- A208
    ENDIF,                   !- A209
    SET Tmp = @Round(FirstFloor_Bathroom_Op_Temp - TMax_TM52),  !- A210
    SET FirstFloor_Bathroom_DeltaT = Tmp,  !- A211
    IF FirstFloor_Bathroom_DeltaT < 0,  !- A212
    SET FirstFloor_Bathroom_DeltaT = 0,  !- A213
    ENDIF,                   !- A214
    IF FirstFloor_Bathroom_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A215
    IF FirstFloor_Bathroom_DeltaT > 0,  !- A216
    SET FirstFloor_Bathroom_C1 = 1,  !- A217
    ELSE,                    !- A218
    SET FirstFloor_Bathroom_C1 = 0,  !- A219
    ENDIF,                   !- A220
    SET Tmp = FirstFloor_Bathroom_C1,  !- A221
    SET FirstFloor_Bathroom_C2 = Tmp * ZoneTimeStep,  !- A222
    IF Block1_Zone1_DeltaT > 4,  !- A223
    SET FirstFloor_Bathroom_C3 = 1,  !- A224
    ELSE,                    !- A225
    SET FirstFloor_Bathroom_C3 = 0,  !- A226
    ENDIF,                   !- A227
    ELSE,                    !- A228
    SET FirstFloor_Bathroom_C1 = 0,  !- A229
    SET FirstFloor_Bathroom_C2 = 0,  !- A230
    SET FirstFloor_Bathroom_C3 = 0,  !- A231
    ENDIF,                   !- A232
    SET Tmp = @Round(FirstFloor_EnSuite_Op_Temp - TMax_TM52),  !- A233
    SET FirstFloor_EnSuite_DeltaT = Tmp,  !- A234
    IF FirstFloor_EnSuite_DeltaT < 0,  !- A235
    SET FirstFloor_EnSuite_DeltaT = 0,  !- A236
    ENDIF,                   !- A237
    IF FirstFloor_EnSuite_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A238
    IF FirstFloor_EnSuite_DeltaT > 0,  !- A239
    SET FirstFloor_EnSuite_C1 = 1,  !- A240
    ELSE,                    !- A241
    SET FirstFloor_EnSuite_C1 = 0,  !- A242
    ENDIF,                   !- A243
    SET Tmp = FirstFloor_EnSuite_C1,  !- A244
    SET FirstFloor_EnSuite_C2 = Tmp * ZoneTimeStep,  !- A245
    IF Block1_Zone1_DeltaT > 4,  !- A246
    SET FirstFloor_EnSuite_C3 = 1,  !- A247
    ELSE,                    !- A248
    SET FirstFloor_EnSuite_C3 = 0,  !- A249
    ENDIF,                   !- A250
    ELSE,                    !- A251
    SET FirstFloor_EnSuite_C1 = 0,  !- A252
    SET FirstFloor_EnSuite_C2 = 0,  !- A253
    SET FirstFloor_EnSuite_C3 = 0,  !- A254
    ENDIF,                   !- A255
    SET Tmp = @Round(FirstFloor_Bedroom3_Op_Temp - TMax_TM52),  !- A256
    SET FirstFloor_Bedroom3_DeltaT = Tmp,  !- A257
    IF FirstFloor_Bedroom3_DeltaT < 0,  !- A258
    SET FirstFloor_Bedroom3_DeltaT = 0,  !- A259
    ENDIF,                   !- A260
    IF FirstFloor_Bedroom3_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A261
    IF FirstFloor_Bedroom3_DeltaT > 0,  !- A262
    SET FirstFloor_Bedroom3_C1 = 1,  !- A263
    ELSE,                    !- A264
    SET FirstFloor_Bedroom3_C1 = 0,  !- A265
    ENDIF,                   !- A266
    SET Tmp = FirstFloor_Bedroom3_C1,  !- A267
    SET FirstFloor_Bedroom3_C2 = Tmp * ZoneTimeStep,  !- A268
    IF Block1_Zone1_DeltaT > 4,  !- A269
    SET FirstFloor_Bedroom3_C3 = 1,  !- A270
    ELSE,                    !- A271
    SET FirstFloor_Bedroom3_C3 = 0,  !- A272
    ENDIF,                   !- A273
    ELSE,                    !- A274
    SET FirstFloor_Bedroom3_C1 = 0,  !- A275
    SET FirstFloor_Bedroom3_C2 = 0,  !- A276
    SET FirstFloor_Bedroom3_C3 = 0,  !- A277
    ENDIF,                   !- A278
    SET Tmp = @Round(FirstFloor_Bedroom2_Op_Temp - TMax_TM52),  !- A279
    SET FirstFloor_Bedroom2_DeltaT = Tmp,  !- A280
    IF FirstFloor_Bedroom2_DeltaT < 0,  !- A281
    SET FirstFloor_Bedroom2_DeltaT = 0,  !- A282
    ENDIF,                   !- A283
    IF FirstFloor_Bedroom2_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A284
    IF FirstFloor_Bedroom2_DeltaT > 0,  !- A285
    SET FirstFloor_Bedroom2_C1 = 1,  !- A286
    ELSE,                    !- A287
    SET FirstFloor_Bedroom2_C1 = 0,  !- A288
    ENDIF,                   !- A289
    SET Tmp = FirstFloor_Bedroom2_C1,  !- A290
    SET FirstFloor_Bedroom2_C2 = Tmp * ZoneTimeStep,  !- A291
    IF Block1_Zone1_DeltaT > 4,  !- A292
    SET FirstFloor_Bedroom2_C3 = 1,  !- A293
    ELSE,                    !- A294
    SET FirstFloor_Bedroom2_C3 = 0,  !- A295
    ENDIF,                   !- A296
    ELSE,                    !- A297
    SET FirstFloor_Bedroom2_C1 = 0,  !- A298
    SET FirstFloor_Bedroom2_C2 = 0,  !- A299
    SET FirstFloor_Bedroom2_C3 = 0,  !- A300
    ENDIF;                   !- A301


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    HW Loop Availability,    !- Name
    On 24/7;                 !- Schedule Name

AvailabilityManager:Scheduled,
    Aux HW Loop Availability,!- Name
    On 24/7;                 !- Schedule Name

AvailabilityManager:Scheduled,
    Solar Loop Availability, !- Name
    On 24/7;                 !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:DIFFERENTIALTHERMOSTAT ===========

AvailabilityManager:DifferentialThermostat,
    Solar Loop Differential Thermostat Availability Manager,  !- Name
    Solar Collector Water Outlet Node,  !- Hot Node Name
    Solar Loop Water Heater DHW Outlet Node,  !- Cold Node Name
    10.00,                   !- Temperature Difference On Limit {deltaC}
    2.00;                    !- Temperature Difference Off Limit {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:HIGHTEMPERATURETURNOFF ===========

AvailabilityManager:HighTemperatureTurnOff,
    Solar Loop High Temperature TurnOff Availability Manager,  !- Name
    Solar Loop Water Heater DHW Outlet Node,  !- Sensor Node Name
    90.00;                   !- Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    HW Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    HW Loop Availability;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Aux HW Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Aux HW Loop Availability;!- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Solar Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Solar Loop Availability, !- Availability Manager 1 Name
    AvailabilityManager:HighTemperatureTurnOff,  !- Availability Manager 2 Object Type
    Solar Loop High Temperature TurnOff Availability Manager,  !- Availability Manager 2 Name
    AvailabilityManager:DifferentialThermostat,  !- Availability Manager 3 Object Type
    Solar Loop Differential Thermostat Availability Manager;  !- Availability Manager 3 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    HW Loop Setpoint Manager,!- Name
    Temperature,             !- Control Variable
    Hot Water flow set point temperature: Always 80.0 C,  !- Schedule Name
    HW Loop Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Aux HW Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Underfloor heating setpoint temperature: Always 40.00,  !- Schedule Name
    Aux HW Loop Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Solar Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Hot Water flow set point temperature: Always 80.0 C,  !- Schedule Name
    Solar Loop Setpoint Manager Node List;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    GroundFloor:Kitchen Water Outlet,  !- Name
    Kitchen,                 !- End-Use Subcategory
    0.0000002070,            !- Peak Flow Rate {m3/s}
    Dwell_DomKitchen_Occ,    !- Flow Rate Fraction Schedule Name
    Water use target temperature: Always 50.00,  !- Target Temperature Schedule Name
    Domestic hot water setpoint temperature: Always 55.00,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ;                        !- Zone Name

WaterUse:Equipment,
    GroundFloor:WC Water Outlet,  !- Name
    WC,                      !- End-Use Subcategory
    0.0000000452,            !- Peak Flow Rate {m3/s}
    Dwell_DomToilet_Occ,     !- Flow Rate Fraction Schedule Name
    Water use target temperature: Always 50.00,  !- Target Temperature Schedule Name
    Domestic hot water setpoint temperature: Always 55.00,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ;                        !- Zone Name

WaterUse:Equipment,
    FirstFloor:Bathroom Water Outlet,  !- Name
    Bathroom,                !- End-Use Subcategory
    0.0000001022,            !- Peak Flow Rate {m3/s}
    Dwell_DomBath_Occ,       !- Flow Rate Fraction Schedule Name
    Water use target temperature: Always 50.00,  !- Target Temperature Schedule Name
    Domestic hot water setpoint temperature: Always 55.00,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ;                        !- Zone Name

WaterUse:Equipment,
    FirstFloor:EnSuite Water Outlet,  !- Name
    EnSuite,                 !- End-Use Subcategory
    0.0000000739,            !- Peak Flow Rate {m3/s}
    Dwell_DomBath_Occ,       !- Flow Rate Fraction Schedule Name
    Water use target temperature: Always 50.00,  !- Target Temperature Schedule Name
    Domestic hot water setpoint temperature: Always 55.00,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ;                        !- Zone Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    Water Outlet Group,      !- Name
    Water Outlet Group Water Inlet Node,  !- Inlet Node Name
    Water Outlet Group Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    1500.000,                !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GroundFloor:Kitchen Water Outlet,  !- Water Use Equipment 1 Name
    GroundFloor:WC Water Outlet,  !- Water Use Equipment 2 Name
    FirstFloor:Bathroom Water Outlet,  !- Water Use Equipment 3 Name
    FirstFloor:EnSuite Water Outlet;  !- Water Use Equipment 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

! Curve: New style low temperature boiler
Curve:Cubic,
    New style low temperature boiler,  !- Name
    0.83888652,              !- Coefficient1 Constant
    0.132579019,             !- Coefficient2 x
    -0.17028503,             !- Coefficient3 x**2
    0.047468326,             !- Coefficient4 x**3
    0.1,                     !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

! Curve: CondensingBoilerEff
Curve:Biquadratic,
    CondensingBoilerEff,     !- Name
    1.124970374,             !- Coefficient1 Constant
    0.014963852,             !- Coefficient2 x
    -0.02599835,             !- Coefficient3 x**2
    0.0,                     !- Coefficient4 y
    -1.40464E-6,             !- Coefficient5 y**2
    -0.00153624,             !- Coefficient6 x*y
    0.1,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    30.0,                    !- Minimum Value of y
    85.0;                    !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:GLYCOLCONCENTRATION ===========

FluidProperties:GlycolConcentration,
    Solar Loop Glycol Concentration,  !- Name
    EthyleneGlycol,          !- Glycol Type
    ,                        !- User Defined Glycol Name
    0.2500;                  !- Glycol Concentration


!-   ===========  ALL OBJECTS IN CLASS: CURRENCYTYPE ===========

CurrencyType,
    GBP;                     !- Monetary Unit


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:TARIFF ===========

UtilityCost:Tariff,
    Flat electricity charge, !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    2.51,                    !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    ,                        !- Group Name
    buyFromUtility;          !- Buy Or Sell

UtilityCost:Tariff,
    Flat gas charge,         !- Name
    Gas:Facility,            !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    1.75,                    !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    ,                        !- Group Name
    buyFromUtility;          !- Buy Or Sell


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:SIMPLE ===========

UtilityCost:Charge:Simple,
    FlatElectricityCharge,   !- Name
    Flat electricity charge, !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    .05;                     !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    FlatGasEnergyCharge,     !- Name
    Flat gas charge,         !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    .035;                    !- Cost per Unit Value or Variable Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF;                     !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF,                     !- Report Type
    Triangulate3DFace;       !- Report Specifications 1

Output:Surfaces:Drawing,
    DXF,                     !- Report Type
    Triangulate3DFace;       !- Report Specifications 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary,              !- Report 1 Name
    AllMonthly,              !- Report 2 Name
    AnnualBuildingUtilityPerformanceSummary,  !- Report 3 Name
    DemandEndUseComponentsSummary,  !- Report 4 Name
    SensibleHeatGainSummary, !- Report 5 Name
    InputVerificationandResultsSummary,  !- Report 6 Name
    SourceEnergyEndUseComponentsSummary,  !- Report 7 Name
    AdaptiveComfortSummary,  !- Report 8 Name
    EnergyMeters,            !- Report 9 Name
    ClimaticDataSummary,     !- Report 10 Name
    EquipmentSummary,        !- Report 11 Name
    EnvelopeSummary,         !- Report 12 Name
    LightingSummary,         !- Report 13 Name
    HVACSizingSummary,       !- Report 14 Name
    SystemSummary,           !- Report 15 Name
    ComponentSizingSummary,  !- Report 16 Name
    OutdoorAirSummary,       !- Report 17 Name
    ZoneHeatingSummaryMonthly,  !- Report 18 Name
    ZoneElectricSummaryMonthly,  !- Report 19 Name
    SpaceGainsMonthly,       !- Report 20 Name
    PeakSpaceGainsMonthly,   !- Report 21 Name
    EnergyConsumptionElectricityNaturalGasMonthly,  !- Report 22 Name
    EnergyConsumptionDistrictHeatingCoolingMonthly,  !- Report 23 Name
    EndUseEnergyConsumptionElectricityMonthly,  !- Report 24 Name
    EndUseEnergyConsumptionNaturalGasMonthly,  !- Report 25 Name
    EndUseEnergyConsumptionPropaneMonthly,  !- Report 26 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 27 Name
    PeakEnergyEndUseElectricityPart1Monthly,  !- Report 28 Name
    PeakEnergyEndUseElectricityPart2Monthly,  !- Report 29 Name
    ElectricComponentsOfPeakDemandMonthly,  !- Report 30 Name
    PeakEnergyEndUseNaturalGasMonthly,  !- Report 31 Name
    SetpointsNotMetWithTemperaturesMonthly,  !- Report 32 Name
    ComfortReportSimple55Monthly,  !- Report 33 Name
    UnglazedTranspiredSolarCollectorSummaryMonthly,  !- Report 34 Name
    OccupantComfortDataSummaryMonthly,  !- Report 35 Name
    BoilerReportMonthly,     !- Report 36 Name
    WindowReportMonthly,     !- Report 37 Name
    WindowEnergyReportMonthly,  !- Report 38 Name
    OutdoorConditionsMaximumDryBulbMonthly,  !- Report 39 Name
    OutdoorConditionsMinimumDryBulbMonthly,  !- Report 40 Name
    OutdoorConditionsMaximumWetBulbMonthly,  !- Report 41 Name
    OutdoorConditionsMaximumDewPointMonthly,  !- Report 42 Name
    WaterHeaterReportMonthly,!- Report 43 Name
    GeneratorReportMonthly,  !- Report 44 Name
    PlantLoopDemandReportMonthly,  !- Report 45 Name
    FanReportMonthly,        !- Report 46 Name
    PumpReportMonthly,       !- Report 47 Name
    AirLoopSystemEnergyAndWaterUseMonthly,  !- Report 48 Name
    AirLoopSystemComponentLoadsMonthly,  !- Report 49 Name
    AirLoopSystemComponentEnergyUseMonthly;  !- Report 50 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:TIMEBINS ===========

Output:Table:TimeBins,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Stairs1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Hall,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Kitchen,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:StorageRoom, !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Dining,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:WC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:WC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:WC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Stairs2,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:AXC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bathroom,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:CupXD,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:EnSuite,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    Roof:Zone1,              !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    Roof:Zone1,              !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    Roof:Zone1,              !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    GroundFloor:Stairs1_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_GroundFloor_0_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_GroundFloor_0_0_2,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_2_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_2_2,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_3_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_10001,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_7_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_8_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Wall_9_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_10_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_2_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_2_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_3_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_4_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_4_0_10011,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_2_0_10015,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_5_0_10003,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_6_0_10017,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Ceiling_1_2_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_10028,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_4_0_10021,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Partition_2_0_10019,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Partition_3_0_10018,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Partition_4_0_10004,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Wall_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_2_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_3_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Partition_5_0_10032,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Partition_6_0_10013,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Partition_7_0_10027,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10005,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10006,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10022,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10030,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10037,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Ceiling_1_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_7_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Wall_8_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_9_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Floor_0_0_10007,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_3_0_10044,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_4_0_10043,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Floor_0_0_10023,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Floor_0_0_10024,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Floor_0_0_10033,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Ceiling_1_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_3_0_10046,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_4_0_10056,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_8_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_9_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Floor_0_0_10025,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Floor_0_0_10038,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_4_0_10048,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_5_0_10060,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_6_0_10065,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10000,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10008,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10009,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10026,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10031,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10035,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_2_0_10061,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_3_0_10057,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_4_0_10054,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Floor_0_0_10010,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Floor_0_0_10034,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Floor_0_0_10036,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Partition_2_0_10063,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Partition_3_0_10069,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Floor_0_0_10039,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Partition_5_0_10052,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Floor_0_0_10040,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Partition_4_0_10072,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Partition_5_0_10050,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Partition_6_0_10067,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Wall_0_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10041,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10042,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10055,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10058,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10059,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10066,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10068,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10070,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10071,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10073,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Wall_4_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_GroundFloor_0_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_GroundFloor_0_0_2,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_2_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_2_2,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_3_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_10001,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_7_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_8_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Wall_9_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_10_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_2_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_2_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_3_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_4_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_4_0_10011,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_2_0_10015,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_5_0_10003,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_6_0_10017,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Ceiling_1_2_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_10028,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_4_0_10021,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Partition_2_0_10019,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Partition_3_0_10018,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Partition_4_0_10004,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Wall_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_2_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_3_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Partition_5_0_10032,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Partition_6_0_10013,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Partition_7_0_10027,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10005,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10006,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10022,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10030,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10037,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Ceiling_1_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_7_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Wall_8_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_9_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Floor_0_0_10007,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_3_0_10044,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_4_0_10043,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Floor_0_0_10023,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Floor_0_0_10024,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Floor_0_0_10033,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Ceiling_1_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_3_0_10046,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_4_0_10056,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_8_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_9_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Floor_0_0_10025,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Floor_0_0_10038,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_4_0_10048,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_5_0_10060,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_6_0_10065,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10000,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10008,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10009,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10026,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10031,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10035,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_2_0_10061,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_3_0_10057,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_4_0_10054,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Floor_0_0_10010,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Floor_0_0_10034,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Floor_0_0_10036,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Partition_2_0_10063,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Partition_3_0_10069,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Floor_0_0_10039,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Partition_5_0_10052,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Floor_0_0_10040,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Partition_4_0_10072,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Partition_5_0_10050,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Partition_6_0_10067,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Wall_0_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10041,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10042,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10055,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10058,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10059,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10066,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10068,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10070,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10071,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10073,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Wall_4_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Electric Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Gas Energy, !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Defrost Electric Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Crankcase Heater Electric Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Electric Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Air Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Beam Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Beam Chilled Water Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Pump Electric Power,     !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Total Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Electric Power,   !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Gas Rate,         !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Propane Rate,     !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler FuelOil#1 Rate,   !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler FuelOil#2 Rate,   !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Coal Rate,        !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Diesel Rate,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Gasoline Rate,    !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler OtherFuel1 Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler OtherFuel2 Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Ancillary Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Evaporative Cooler Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water to Water Heat Pump Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Cooling Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Heating Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Defrost Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Crankcase Heater Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Evaporative Condenser Pump Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Water Heating Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Tank Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Heating Setpoint Not Met Time,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Cooling Setpoint Not Met Time,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Condenser Fan Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller False Load Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Humidifier Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air Loop Desiccant Dehumidifier Electric Consumption,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Electric Power,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Gas Rate,   !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Propane Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater FuelOil#1 Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater FuelOil#2 Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Coal Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Diesel Rate,!- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Gasoline Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Steam Rate, !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater DistrictHeating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater OtherFuel1 Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater OtherFuel2 Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Electric Power,!- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Produced Electric Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1 Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1 Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3 Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3 Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2 Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2 Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Electric Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Gas Energy, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Defrost Electric Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Crankcase Heater Electric Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Electric Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Air Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Beam Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Beam Chilled Water Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Pump Electric Power,     !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Total Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Electric Power,   !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Gas Rate,         !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Propane Rate,     !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler FuelOil#1 Rate,   !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler FuelOil#2 Rate,   !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Coal Rate,        !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Diesel Rate,      !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Gasoline Rate,    !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler OtherFuel1 Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler OtherFuel2 Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Ancillary Electric Power,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Evaporative Cooler Electric Power,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water to Water Heat Pump Electric Power,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Cooling Electric Power,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Heating Electric Power,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Defrost Electric Power,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Crankcase Heater Electric Power,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Evaporative Condenser Pump Electric Power,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Water Heating Electric Power,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Tank Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Heating Setpoint Not Met Time,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Cooling Setpoint Not Met Time,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Electric Power,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Condenser Fan Electric Power,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Electric Power,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller False Load Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Humidifier Electric Power,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air Loop Desiccant Dehumidifier Electric Consumption,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Electric Power,      !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Electric Power,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Gas Rate,   !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Propane Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater FuelOil#1 Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater FuelOil#2 Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Coal Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Diesel Rate,!- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Gasoline Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Steam Rate, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater DistrictHeating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater OtherFuel1 Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater OtherFuel2 Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Electric Power,!- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Produced Electric Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1 Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1 Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3 Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3 Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2 Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2 Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Electric Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Gas Energy, !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
