    *,                       !- Key Value
    Heating Coil Defrost Electric Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Crankcase Heater Electric Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Electric Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Air Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Beam Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Beam Chilled Water Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Pump Electric Power,     !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Total Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Electric Power,   !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Gas Rate,         !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Propane Rate,     !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler FuelOil#1 Rate,   !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler FuelOil#2 Rate,   !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Coal Rate,        !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Diesel Rate,      !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Gasoline Rate,    !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler OtherFuel1 Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler OtherFuel2 Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Ancillary Electric Power,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Evaporative Cooler Electric Power,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water to Water Heat Pump Electric Power,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Cooling Electric Power,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Heating Electric Power,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Defrost Electric Power,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Crankcase Heater Electric Power,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Evaporative Condenser Pump Electric Power,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Water Heating Electric Power,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Tank Temperature,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Heating Setpoint Not Met Time,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Cooling Setpoint Not Met Time,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Electric Power,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Condenser Fan Electric Power,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Electric Power,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller False Load Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Humidifier Electric Power,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air Loop Desiccant Dehumidifier Electric Consumption,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Electric Power,      !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Electric Power,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Gas Rate,   !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Propane Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater FuelOil#1 Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater FuelOil#2 Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Coal Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Diesel Rate,!- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Gasoline Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Steam Rate, !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater DistrictHeating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater OtherFuel1 Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater OtherFuel2 Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Electric Power,!- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Produced Electric Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1 Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1 Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3 Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3 Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2 Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2 Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Electric Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Gas Energy, !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Defrost Electric Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Crankcase Heater Electric Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Electric Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Air Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Beam Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Beam Chilled Water Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Pump Electric Power,     !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Total Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Electric Power,   !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Gas Rate,         !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Propane Rate,     !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler FuelOil#1 Rate,   !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler FuelOil#2 Rate,   !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Coal Rate,        !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Diesel Rate,      !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Gasoline Rate,    !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler OtherFuel1 Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler OtherFuel2 Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Ancillary Electric Power,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Evaporative Cooler Electric Power,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water to Water Heat Pump Electric Power,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Cooling Electric Power,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Heating Electric Power,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Defrost Electric Power,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Crankcase Heater Electric Power,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Evaporative Condenser Pump Electric Power,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Water Heating Electric Power,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Tank Temperature,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Heating Setpoint Not Met Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Cooling Setpoint Not Met Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Electric Power,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Condenser Fan Electric Power,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Electric Power,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller False Load Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Humidifier Electric Power,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air Loop Desiccant Dehumidifier Electric Consumption,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Electric Power,      !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Electric Power,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Gas Rate,   !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Propane Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater FuelOil#1 Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater FuelOil#2 Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Coal Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Diesel Rate,!- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Gasoline Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Steam Rate, !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater DistrictHeating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater OtherFuel1 Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater OtherFuel2 Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Electric Power,!- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Produced Electric Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Electric Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Gas Energy, !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Defrost Electric Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Crankcase Heater Electric Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Electric Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Air Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Beam Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Beam Chilled Water Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Pump Electric Power,     !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Total Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Electric Power,   !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Gas Rate,         !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Propane Rate,     !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler FuelOil#1 Rate,   !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler FuelOil#2 Rate,   !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Coal Rate,        !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Diesel Rate,      !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Gasoline Rate,    !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler OtherFuel1 Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler OtherFuel2 Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Ancillary Electric Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Evaporative Cooler Electric Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water to Water Heat Pump Electric Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Cooling Electric Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Heating Electric Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Defrost Electric Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Crankcase Heater Electric Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Evaporative Condenser Pump Electric Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Water Heating Electric Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Tank Temperature,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Heating Setpoint Not Met Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Cooling Setpoint Not Met Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Electric Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Condenser Fan Electric Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Electric Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller False Load Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Humidifier Electric Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air Loop Desiccant Dehumidifier Electric Consumption,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Electric Power,      !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Electric Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Gas Rate,   !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Propane Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater FuelOil#1 Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater FuelOil#2 Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Coal Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Diesel Rate,!- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Gasoline Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Steam Rate, !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater DistrictHeating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater OtherFuel1 Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater OtherFuel2 Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Electric Power,!- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Produced Electric Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1 Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1 Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3 Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3 Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2 Water Radiator,  !- Key Value
    Baseboard Radiant Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2 Water Radiator,  !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Dewpoint Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Speed,         !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Direction,     !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Direct Solar Radiation Rate per Area,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Diffuse Solar Radiation Rate per Area,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Azimuth Angle,!- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Altitude Angle,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Barometric Pressure,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Dewpoint Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Speed,         !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Direction,     !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Direct Solar Radiation Rate per Area,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Diffuse Solar Radiation Rate per Area,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Azimuth Angle,!- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Altitude Angle,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Barometric Pressure,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Dewpoint Temperature,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Speed,         !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Direction,     !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Direct Solar Radiation Rate per Area,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Diffuse Solar Radiation Rate per Area,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Azimuth Angle,!- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Altitude Angle,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Barometric Pressure,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Dewpoint Temperature,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Speed,         !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Direction,     !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Direct Solar Radiation Rate per Area,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Diffuse Solar Radiation Rate per Area,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Azimuth Angle,!- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Altitude Angle,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Barometric Pressure,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Dewpoint Temperature,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Speed,         !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Direction,     !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Direct Solar Radiation Rate per Area,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Diffuse Solar Radiation Rate per Area,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Azimuth Angle,!- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Altitude Angle,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Barometric Pressure,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Solar Collector Incident Angle Modifier,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Solar Collector Efficiency,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Solar Collector Heat Transfer Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Solar Collector Heat Gain Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Solar Collector Heat Loss Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Solar Collector Heat Transfer Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Purchased Electric Power,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Purchased Electric Power,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Thermal Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Thermal Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Electric Power,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Electric Power,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Thermal Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Thermal Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Electric Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Thermal Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Net Purchased Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Net Purchased Electric Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Purchased Electric Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Purchased Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Purchased Electric Power,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Purchased Electric Power,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Thermal Energy,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Electric Energy,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    Storage Tank Source Pump-Water Heater Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    Storage Tank Source Pump-Water Heater Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    Storage Tank Source Outlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    Storage Tank Source Outlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    Storage Tank Source Inlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    Storage Tank Source Inlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Heating Demand Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Cooling Demand Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant System Cycle On Off Status,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Tank Temperature,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Source Side Mass Flow Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Source Side Inlet Temperature,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Source Side Outlet Temperature,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Source Side Heat Transfer Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Heating Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Electric Power,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    Storage Tank Source Pump-Water Heater Node,  !- Key Value
    System Node Temperature, !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Storage Tank Source Pump-Water Heater Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Storage Tank Source Outlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Storage Tank Source Outlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Storage Tank Source Inlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Storage Tank Source Inlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Heating Demand Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Cooling Demand Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant System Cycle On Off Status,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Tank Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Source Side Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Source Side Inlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Source Side Outlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Source Side Heat Transfer Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Electric Power,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Use Side Outlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Use Side Outlet Temperature,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Total Heating Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Radiant Heating Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Total Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Radiant Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Total Heating Energy,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Radiant Heating Energy,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Convective Heating Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Solar Collector Heat Gain Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Solar Collector Heat Gain Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Solar Collector Heat Gain Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Purchased Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Purchased Electric Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Purchased Electric Energy,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Purchased Electric Energy,  !- Variable Name
    Daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Average Face Conduction Heat Transfer Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Hot Water Volume,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Heat Balance Outdoor Air Transfer Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Heat Balance System Air Transfer Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Heat Balance System Convective Heat Gain Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Electricity:Facility,    !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    Gas:Facility,            !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    Electricity:Facility,    !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    Gas:Facility,            !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    Electricity:Facility,    !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    Gas:Facility,            !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    Electricity:Facility,    !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    Gas:Facility,            !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    Electricity:Facility,    !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    Gas:Facility,            !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    Heating:EnergyTransfer,  !- Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENVIRONMENTALIMPACTFACTORS ===========

Output:EnvironmentalImpactFactors,
    Hourly;                  !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Daily;                   !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    RunPeriod;               !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

