    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:WC_Partition_3_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.50562972,             !- Vertex 1 X-coordinate {m}
    -1.2507694994,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.33314159,             !- Vertex 2 X-coordinate {m}
    -1.2507694994,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.33314159,             !- Vertex 3 X-coordinate {m}
    -1.2507694994,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.50562972,             !- Vertex 4 X-coordinate {m}
    -1.2507694994,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 0.604 m2 (Ground Floor, WC), Surface Area: 0.6037 <Other side>
BuildingSurface:Detailed,
    GroundFloor:WC_Partition_3_0_10018,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.33314159,             !- Vertex 1 X-coordinate {m}
    -1.2507694994,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.50562972,             !- Vertex 2 X-coordinate {m}
    -1.2507694994,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.50562972,             !- Vertex 3 X-coordinate {m}
    -1.2507694994,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.33314159,             !- Vertex 4 X-coordinate {m}
    -1.2507694994,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 7.823 m2 (Ground Floor, WC), Surface Area: 5.7263
BuildingSurface:Detailed,
    GroundFloor:Hall_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:WC_Partition_2_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3331415862,           !- Vertex 1 X-coordinate {m}
    -1.2507695,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.3331415862,           !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.3331415862,           !- Vertex 3 X-coordinate {m}
    -3.48596309,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.3331415862,           !- Vertex 4 X-coordinate {m}
    -1.2507695,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 7.823 m2 (Ground Floor, WC), Surface Area: 5.7263 <Other side>
BuildingSurface:Detailed,
    GroundFloor:WC_Partition_2_0_10019,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3331415862,           !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.3331415862,           !- Vertex 2 X-coordinate {m}
    -1.2507695,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.3331415862,           !- Vertex 3 X-coordinate {m}
    -1.2507695,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.3331415862,           !- Vertex 4 X-coordinate {m}
    -3.48596309,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Wall - 3.759 m2 - 315.0? Surface Area: 3.759m2
BuildingSurface:Detailed,
    GroundFloor:Hall_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3331415862,           !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.3331415862,           !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 6.609 m2 (Ground Floor, Dining), Surface Area: 6.6086
BuildingSurface:Detailed,
    GroundFloor:Hall_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Dining_Partition_4_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591958957,            !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    -1.59779231,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    -1.59779231,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591958957,            !- Vertex 4 X-coordinate {m}
    -3.48596309,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 6.609 m2 (Ground Floor, Dining), Surface Area: 6.6086 <Other side>
BuildingSurface:Detailed,
    GroundFloor:Dining_Partition_4_0_10021,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:Dining,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591958957,            !- Vertex 1 X-coordinate {m}
    -1.59779231,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    -3.48596309,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591958957,            !- Vertex 4 X-coordinate {m}
    -1.59779231,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ground floor - 8.705 m2 (Ground), Surface Area: 8.705m2
BuildingSurface:Detailed,
    GroundFloor:Kitchen_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_tiles_UKCODELEVEL3,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    -1.5977923079,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    -1.5977923079,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 0.3907
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Floor_0_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    0.80359125,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.86488738,              !- Vertex 2 X-coordinate {m}
    0.80359125,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8642466592,            !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 0.3907 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Floor_0_0_10022,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.86488738,              !- Vertex 1 X-coordinate {m}
    0.80359125,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    0.80359125,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.8642466592,            !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 2.7372
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Floor_0_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8693128113,            !- Vertex 1 X-coordinate {m}
    -1.5977923116,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.9072270218,            !- Vertex 2 X-coordinate {m}
    -1.5977923131,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.9072270201,            !- Vertex 3 X-coordinate {m}
    -.2570631665,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.86683623,              !- Vertex 4 X-coordinate {m}
    -.2539184143,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 2.7372 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Floor_0_0_10023,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270218,            !- Vertex 1 X-coordinate {m}
    -1.5977923131,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8693128113,            !- Vertex 2 X-coordinate {m}
    -1.5977923116,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.86683623,              !- Vertex 3 X-coordinate {m}
    -.2539184143,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.9072270201,            !- Vertex 4 X-coordinate {m}
    -.2570631665,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 2.605
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Ceiling_1_2_1,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Floor_0_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2155845509,            !- Vertex 1 X-coordinate {m}
    -1.5977923108,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8693128113,            !- Vertex 2 X-coordinate {m}
    -1.5977923116,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.86488738,              !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2197601318,            !- Vertex 4 X-coordinate {m}
    0.8035912519,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 2.605 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Floor_0_0_10024,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Ceiling_1_2_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8693128113,            !- Vertex 1 X-coordinate {m}
    -1.5977923116,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2155845509,            !- Vertex 2 X-coordinate {m}
    -1.5977923108,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2197601318,            !- Vertex 3 X-coordinate {m}
    0.8035912519,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.86488738,              !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 2.8722
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bathroom_Floor_0_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.86683623,              !- Vertex 1 X-coordinate {m}
    -.25391841,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    -.25706317,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.8642466592,            !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 2.8722 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Floor_0_0_10025,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    -.25706317,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.86683623,              !- Vertex 2 X-coordinate {m}
    -.25391841,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8642466592,            !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 0.0638
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Floor_0_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    -1.59779231,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2155845557,            !- Vertex 2 X-coordinate {m}
    -1.59779231,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21820574,              !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 0.0638 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Floor_0_0_10026,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2155845557,            !- Vertex 1 X-coordinate {m}
    -1.59779231,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    -1.59779231,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.21820574,              !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Wall - 9.622 m2 - 225.0? Surface Area: 9.622m2
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    -1.5977923079,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    -1.5977923079,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Partition - 11.082 m2 (Ground Floor, Living Room), Surface Area: 11.0825
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:LivingRoom_Partition_7_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Partition - 11.082 m2 (Ground Floor, Living Room), Surface Area: 11.0825 <Other side>
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Partition_7_0_10027,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Partition - 11.082 m2 (Ground Floor, Dining), Surface Area: 1.2629
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Dining_Partition_3_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    -1.5977923079,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    -1.5977923079,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    -1.5977923079,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    -1.5977923079,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Partition - 11.082 m2 (Ground Floor, Dining), Surface Area: 1.2629 <Other side>
BuildingSurface:Detailed,
    GroundFloor:Dining_Partition_3_0_10028,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:Dining,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    -1.5977923079,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    -1.5977923079,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    -1.5977923079,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    -1.5977923079,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Ground floor - 1.780 m2 (Ground), Surface Area: 1.780m2
BuildingSurface:Detailed,
    GroundFloor:StorageRoom_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_UKCODELEVEL3,  !- Construction Name
    GroundFloor:StorageRoom, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3793635488,           !- Vertex 1 X-coordinate {m}
    -.3310417639,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -.3310417639,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.3793635488,           !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Ceiling - 1.780 m2, Surface Area: 1.4907
BuildingSurface:Detailed,
    GroundFloor:StorageRoom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:StorageRoom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Floor_0_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.37936355,             !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.37936355,             !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Ceiling - 1.780 m2, Surface Area: 1.4907 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Floor_0_0_10030,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:StorageRoom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.37936355,             !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.37936355,             !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Ceiling - 1.780 m2, Surface Area: 0.289
BuildingSurface:Detailed,
    GroundFloor:StorageRoom_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:StorageRoom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Floor_0_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -.33104176,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.37936355,             !- Vertex 2 X-coordinate {m}
    -.33104176,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.37936355,             !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Ceiling - 1.780 m2, Surface Area: 0.289 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Floor_0_0_10031,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:StorageRoom_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.37936355,             !- Vertex 1 X-coordinate {m}
    -.33104176,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -.33104176,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.37936355,             !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Partition - 4.202 m2 (Ground Floor, Living Room), Surface Area: 4.202
BuildingSurface:Detailed,
    GroundFloor:StorageRoom_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloor:StorageRoom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:LivingRoom_Partition_5_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.37936355,             !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.37936355,             !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Partition - 4.202 m2 (Ground Floor, Living Room), Surface Area: 4.202 <Other side>
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Partition_5_0_10032,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:StorageRoom_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.37936355,             !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.37936355,             !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Wall - 5.188 m2 - 45.0? Surface Area: 5.188m2
BuildingSurface:Detailed,
    GroundFloor:StorageRoom_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    GroundFloor:StorageRoom, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -.3310417639,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    -.3310417639,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Dining, Ground floor - 5.979 m2 (Ground), Surface Area: 5.979m2
BuildingSurface:Detailed,
    GroundFloor:Dining_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_UKCODELEVEL3,  !- Construction Name
    GroundFloor:Dining,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    -1.5977923079,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    -1.5977923079,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Ground Floor, Dining, Ceiling - 5.979 m2, Surface Area: 5.8933
BuildingSurface:Detailed,
    GroundFloor:Dining_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:Dining,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Floor_0_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21230137,              !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    -1.59779231,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2155845557,            !- Vertex 4 X-coordinate {m}
    -1.59779231,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Dining, Ceiling - 5.979 m2, Surface Area: 5.8933 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Floor_0_0_10033,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Dining_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21230137,              !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2155845557,            !- Vertex 3 X-coordinate {m}
    -1.59779231,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    -1.59779231,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Dining, Ceiling - 5.979 m2, Surface Area: 0.0781
BuildingSurface:Detailed,
    GroundFloor:Dining_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:Dining,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:EnSuite_Floor_0_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21230137,              !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21529427,              !- Vertex 3 X-coordinate {m}
    -1.7647358,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    -1.7647358,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Dining, Ceiling - 5.979 m2, Surface Area: 0.0781 <Other side>
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Floor_0_0_10034,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Dining_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21230137,              !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    -1.7647358,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.21529427,              !- Vertex 4 X-coordinate {m}
    -1.7647358,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Dining, Wall - 6.609 m2 - 225.0? Surface Area: 6.609m2
BuildingSurface:Detailed,
    GroundFloor:Dining_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    GroundFloor:Dining,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    -1.5977923079,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    -1.5977923079,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Dining, Wall - 11.082 m2 - 315.0? Surface Area: 11.082m2
BuildingSurface:Detailed,
    GroundFloor:Dining_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    GroundFloor:Dining,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591958957,            !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591958957,            !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, WC, Ground floor - 2.787 m2 (Ground), Surface Area: 2.787m2
BuildingSurface:Detailed,
    GroundFloor:WC_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_UKCODELEVEL3,  !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3331415862,           !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    -1.2507694994,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.3331415862,           !- Vertex 4 X-coordinate {m}
    -1.2507694994,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Ground Floor, WC, Ceiling - 2.787 m2, Surface Area: 0.6408
BuildingSurface:Detailed,
    GroundFloor:WC_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Floor_0_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -1.7647358,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.33314159,             !- Vertex 2 X-coordinate {m}
    -1.7647358,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.33314159,             !- Vertex 3 X-coordinate {m}
    -1.2507695,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -1.2507695,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, WC, Ceiling - 2.787 m2, Surface Area: 0.6408 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Floor_0_0_10035,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:WC_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.33314159,             !- Vertex 1 X-coordinate {m}
    -1.7647358,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -1.7647358,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -1.2507695,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.33314159,             !- Vertex 4 X-coordinate {m}
    -1.2507695,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, WC, Ceiling - 2.787 m2, Surface Area: 2.146
BuildingSurface:Detailed,
    GroundFloor:WC_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:EnSuite_Floor_0_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.33314159,             !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.33314159,             !- Vertex 3 X-coordinate {m}
    -1.7647358,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -1.7647358,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, WC, Ceiling - 2.787 m2, Surface Area: 2.146 <Other side>
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Floor_0_0_10036,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:WC_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.33314159,             !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -1.7647358,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.33314159,             !- Vertex 4 X-coordinate {m}
    -1.7647358,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, WC, Wall - 7.823 m2 - 45.0? Surface Area: 7.823m2
BuildingSurface:Detailed,
    GroundFloor:WC_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    -1.2507694994,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    -1.2507694994,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, WC, Wall - 4.364 m2 - 315.0? Surface Area: 4.364m2
BuildingSurface:Detailed,
    GroundFloor:WC_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.3331415862,           !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.3331415862,           !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ground floor - 21.298 m2 (Ground), Surface Area: 21.298m2
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_UKCODELEVEL3,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 2.934
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Floor_0_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    1.15126748,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8642466592,            !- Vertex 2 X-coordinate {m}
    1.15126748,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8626764,               !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 2.934 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Floor_0_0_10037,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:LivingRoom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8642466592,            !- Vertex 1 X-coordinate {m}
    1.15126748,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    1.15126748,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.8626764,               !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 1.7414
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bathroom_Floor_0_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8642466592,            !- Vertex 1 X-coordinate {m}
    1.15126748,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    1.15126748,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.8626764,               !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 1.7414 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Floor_0_0_10038,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:LivingRoom_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    1.15126748,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8642466592,            !- Vertex 2 X-coordinate {m}
    1.15126748,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8626764,               !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 7.1704
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom3_Floor_0_0_10039,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21290996,              !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21290996,              !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 7.1704 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom3_Floor_0_0_10039,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Bedroom3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:LivingRoom_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21290996,              !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.21290996,              !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 9.4517
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom2_Floor_0_0_10040,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21290996,              !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.21290996,              !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 9.4517 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom2_Floor_0_0_10040,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Bedroom2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:LivingRoom_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21290996,              !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21290996,              !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Wall - 13.585 m2 - 225.0? Surface Area: 13.585m2
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Wall - 19.205 m2 - 135.0? Surface Area: 19.205m2
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Wall - 13.585 m2 - 45.0? Surface Area: 13.585m2
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_External Walls,    !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Ceiling - 5.325 m2, Surface Area: 1.1937
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10041,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -1.24456738,             !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -1.24456738,             !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Ceiling - 5.325 m2, Surface Area: 1.1937 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10041,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.24456738,             !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.24456738,             !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Ceiling - 5.325 m2, Surface Area: 4.1316
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10042,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    0.80359125,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    0.86488738,              !- Vertex 2 X-coordinate {m}
    0.80359125,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    0.8626764,               !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Ceiling - 5.325 m2, Surface Area: 4.1316 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10042,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.86488738,              !- Vertex 1 X-coordinate {m}
    0.80359125,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    0.80359125,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8626764,               !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.129 m2 (First Floor, A_C), Surface Area: 3.1288
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:AXC_Partition_4_0_10043,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.2445673754,           !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.2445673754,           !- Vertex 2 X-coordinate {m}
    0.80359125,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.2445673754,           !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.2445673754,           !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.129 m2 (First Floor, A_C), Surface Area: 3.1288 <Other side>
BuildingSurface:Detailed,
    FirstFloor:AXC_Partition_4_0_10043,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:AXC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.2445673754,           !- Vertex 1 X-coordinate {m}
    0.80359125,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.2445673754,           !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.2445673754,           !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.2445673754,           !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.587 m2 (First Floor, A_C), Surface Area: 1.5083
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:AXC_Partition_3_0_10044,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.24456738,             !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21976013,              !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21976013,              !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.24456738,             !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.587 m2 (First Floor, A_C), Surface Area: 1.5083 <Other side>
BuildingSurface:Detailed,
    FirstFloor:AXC_Partition_3_0_10044,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloor:AXC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21976013,              !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.24456738,             !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.24456738,             !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21976013,              !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.796 m2 (First Floor, Bedroom 1), Surface Area: 1.7204
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Partition_3_0_10046,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21976013,              !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.86488738,              !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.86488738,              !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21976013,              !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.796 m2 (First Floor, Bedroom 1), Surface Area: 1.7204 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Partition_3_0_10046,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.86488738,              !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21976013,              !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21976013,              !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.86488738,              !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 4.199 m2 (First Floor, Bathroom), Surface Area: 2.0952
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bathroom_Partition_4_0_10048,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8648873794,            !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8626763974,            !- Vertex 2 X-coordinate {m}
    2.0033418778,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8626763974,            !- Vertex 3 X-coordinate {m}
    2.0033418778,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8648873794,            !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 4.199 m2 (First Floor, Bathroom), Surface Area: 2.0952 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Partition_4_0_10048,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8626763974,            !- Vertex 1 X-coordinate {m}
    2.0033418778,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8648873794,            !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8648873794,            !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8626763974,            !- Vertex 4 X-coordinate {m}
    2.0033418778,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.765 m2 (First Floor, Bedroom 2), Surface Area: 1.4941
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom2_Partition_5_0_10050,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8626764,               !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21290996,              !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21290996,              !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8626764,               !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.765 m2 (First Floor, Bedroom 2), Surface Area: 1.4941 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom2_Partition_5_0_10050,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bedroom2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21290996,              !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8626764,               !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8626764,               !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21290996,              !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 8.285 m2 (First Floor, Bedroom 3), Surface Area: 6.1655
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom3_Partition_5_0_10052,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21290996,              !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21290996,              !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 8.285 m2 (First Floor, Bedroom 3), Surface Area: 6.1655 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom3_Partition_5_0_10052,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bedroom3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21290996,              !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21290996,              !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Wall - 7.328 m2 - 45.0? Surface Area: 7.328m2
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -.0903476602,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    -.0903476602,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 4.674 m2 (First Floor, Cup'D), Surface Area: 4.6738
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Partition_4_0_10054,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -.0903476602,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.24456738,             !- Vertex 2 X-coordinate {m}
    -.0903476602,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.24456738,             !- Vertex 3 X-coordinate {m}
    -.0903476602,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -.0903476602,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 4.674 m2 (First Floor, Cup'D), Surface Area: 4.6738 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Partition_4_0_10054,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.24456738,             !- Vertex 1 X-coordinate {m}
    -.0903476602,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -.0903476602,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -.0903476602,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.24456738,             !- Vertex 4 X-coordinate {m}
    -.0903476602,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, A_C, Ceiling - 0.917 m2, Surface Area: 0.9168
BuildingSurface:Detailed,
    FirstFloor:AXC_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:AXC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10055,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.24456738,             !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.21820574,              !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.21976013,              !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.24456738,             !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, A_C, Ceiling - 0.917 m2, Surface Area: 0.9168 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10055,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:AXC_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21820574,              !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -1.24456738,             !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -1.24456738,             !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21976013,              !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, A_C, Partition - 3.129 m2 (First Floor, Bedroom 1), Surface Area: 3.1288
BuildingSurface:Detailed,
    FirstFloor:AXC_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:AXC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Partition_4_0_10056,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2182057353,            !- Vertex 1 X-coordinate {m}
    -.0903476567,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2197601349,            !- Vertex 2 X-coordinate {m}
    0.8035912419,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2197601349,            !- Vertex 3 X-coordinate {m}
    0.8035912419,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2182057353,            !- Vertex 4 X-coordinate {m}
    -.0903476567,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, A_C, Partition - 3.129 m2 (First Floor, Bedroom 1), Surface Area: 3.1288 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Partition_4_0_10056,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:AXC_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2197601349,            !- Vertex 1 X-coordinate {m}
    0.8035912419,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2182057353,            !- Vertex 2 X-coordinate {m}
    -.0903476567,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2182057353,            !- Vertex 3 X-coordinate {m}
    -.0903476567,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2197601349,            !- Vertex 4 X-coordinate {m}
    0.8035912419,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, A_C, Partition - 3.592 m2 (First Floor, Cup'D), Surface Area: 3.5923
BuildingSurface:Detailed,
    FirstFloor:AXC_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:AXC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Partition_3_0_10057,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.24456738,             !- Vertex 1 X-coordinate {m}
    -.0903476602,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21820574,              !- Vertex 2 X-coordinate {m}
    -.0903476602,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21820574,              !- Vertex 3 X-coordinate {m}
    -.0903476602,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.24456738,             !- Vertex 4 X-coordinate {m}
    -.0903476602,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, A_C, Partition - 3.592 m2 (First Floor, Cup'D), Surface Area: 3.5923 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Partition_3_0_10057,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:AXC_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21820574,              !- Vertex 1 X-coordinate {m}
    -.0903476602,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.24456738,             !- Vertex 2 X-coordinate {m}
    -.0903476602,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.24456738,             !- Vertex 3 X-coordinate {m}
    -.0903476602,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21820574,              !- Vertex 4 X-coordinate {m}
    -.0903476602,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Ceiling - 11.235 m2, Surface Area: 6.5818
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10058,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8727924595,            !- Vertex 1 X-coordinate {m}
    -3.4859630876,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    2.9072270242,            !- Vertex 2 X-coordinate {m}
    -3.4859630894,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    2.9072270201,            !- Vertex 3 X-coordinate {m}
    -.2570631665,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.86683623,              !- Vertex 4 X-coordinate {m}
    -.2539184143,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Ceiling - 11.235 m2, Surface Area: 6.5818 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10058,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270242,            !- Vertex 1 X-coordinate {m}
    -3.4859630894,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    0.8727924595,            !- Vertex 2 X-coordinate {m}
    -3.4859630876,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    0.86683623,              !- Vertex 3 X-coordinate {m}
    -.2539184143,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.9072270201,            !- Vertex 4 X-coordinate {m}
    -.2570631665,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Ceiling - 11.235 m2, Surface Area: 4.6536
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10059,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.212301373,             !- Vertex 1 X-coordinate {m}
    -3.4859630866,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    0.8727924595,            !- Vertex 2 X-coordinate {m}
    -3.4859630876,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    0.86488738,              !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2197601318,            !- Vertex 4 X-coordinate {m}
    0.8035912519,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Ceiling - 11.235 m2, Surface Area: 4.6536 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10059,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8727924595,            !- Vertex 1 X-coordinate {m}
    -3.4859630876,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.212301373,             !- Vertex 2 X-coordinate {m}
    -3.4859630866,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.2197601318,            !- Vertex 3 X-coordinate {m}
    0.8035912519,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.86488738,              !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 3.701 m2 (First Floor, Bathroom), Surface Area: 3.7013
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bathroom_Partition_5_0_10060,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8668362301,            !- Vertex 1 X-coordinate {m}
    -.2539184092,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8648873794,            !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8648873794,            !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8668362301,            !- Vertex 4 X-coordinate {m}
    -.2539184092,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 3.701 m2 (First Floor, Bathroom), Surface Area: 3.7013 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Partition_5_0_10060,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8648873794,            !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8668362301,            !- Vertex 2 X-coordinate {m}
    -.2539184092,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8668362301,            !- Vertex 3 X-coordinate {m}
    -.2539184092,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8648873794,            !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 5.860 m2 (First Floor, Cup'D), Surface Area: 3.7662
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Partition_2_0_10061,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2182057353,            !- Vertex 1 X-coordinate {m}
    -.0903476567,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2152942743,            !- Vertex 2 X-coordinate {m}
    -1.7647358054,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2152942743,            !- Vertex 3 X-coordinate {m}
    -1.7647358054,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2182057353,            !- Vertex 4 X-coordinate {m}
    -.0903476567,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 5.860 m2 (First Floor, Cup'D), Surface Area: 3.7662 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Partition_2_0_10061,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2152942743,            !- Vertex 1 X-coordinate {m}
    -1.7647358054,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2182057353,            !- Vertex 2 X-coordinate {m}
    -.0903476567,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2182057353,            !- Vertex 3 X-coordinate {m}
    -.0903476567,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2152942743,            !- Vertex 4 X-coordinate {m}
    -1.7647358054,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 6.024 m2 (First Floor, En-Suite), Surface Area: 3.7619
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:EnSuite_Partition_2_0_10063,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2152942743,            !- Vertex 1 X-coordinate {m}
    -1.7647358054,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2123013685,            !- Vertex 2 X-coordinate {m}
    -3.4859630934,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2123013685,            !- Vertex 3 X-coordinate {m}
    -3.4859630934,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2152942743,            !- Vertex 4 X-coordinate {m}
    -1.7647358054,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 6.024 m2 (First Floor, En-Suite), Surface Area: 3.7619 <Other side>
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Partition_2_0_10063,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2123013685,            !- Vertex 1 X-coordinate {m}
    -3.4859630934,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2152942743,            !- Vertex 2 X-coordinate {m}
    -1.7647358054,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2152942743,            !- Vertex 3 X-coordinate {m}
    -1.7647358054,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2123013685,            !- Vertex 4 X-coordinate {m}
    -3.4859630934,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Wall - 10.918 m2 - 315.0? Surface Area: 10.918m2
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2123013685,            !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2123013685,            !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Wall - 11.301 m2 - 225.0? Surface Area: 11.301m2
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    -.2570631722,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    -.2570631722,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 7.141 m2 (First Floor, Bathroom), Surface Area: 7.1414
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bathroom_Partition_6_0_10065,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270237,            !- Vertex 1 X-coordinate {m}
    -.2570631722,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8668362271,            !- Vertex 2 X-coordinate {m}
    -.2539184103,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8668362271,            !- Vertex 3 X-coordinate {m}
    -.2539184103,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.9072270237,            !- Vertex 4 X-coordinate {m}
    -.2570631722,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 7.141 m2 (First Floor, Bathroom), Surface Area: 7.1414 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Partition_6_0_10065,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8668362271,            !- Vertex 1 X-coordinate {m}
    -.2539184103,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.9072270237,            !- Vertex 2 X-coordinate {m}
    -.2570631722,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.9072270237,            !- Vertex 3 X-coordinate {m}
    -.2570631722,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8668362271,            !- Vertex 4 X-coordinate {m}
    -.2539184103,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bathroom, Ceiling - 4.614 m2, Surface Area: 4.6136
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10066,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.86683623,              !- Vertex 1 X-coordinate {m}
    -.25391841,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    -.25706317,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8626764,               !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bathroom, Ceiling - 4.614 m2, Surface Area: 4.6136 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10066,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bathroom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    -.25706317,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    0.86683623,              !- Vertex 2 X-coordinate {m}
    -.25391841,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    0.8626764,               !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bathroom, Wall - 7.911 m2 - 225.0? Surface Area: 7.911m2
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    -.2570631722,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    -.2570631722,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bathroom, Partition - 7.156 m2 (First Floor, Bedroom 2), Surface Area: 7.1559
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom2_Partition_6_0_10067,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8626764,               !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8626764,               !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bathroom, Partition - 7.156 m2 (First Floor, Bedroom 2), Surface Area: 7.1559 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom2_Partition_6_0_10067,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bedroom2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bathroom_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8626764,               !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8626764,               !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Cup'D, Ceiling - 3.957 m2, Surface Area: 3.9569
BuildingSurface:Detailed,
    FirstFloor:CupXD_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10068,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -1.7647358,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.21529427,              !- Vertex 2 X-coordinate {m}
    -1.7647358,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.21820574,              !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Cup'D, Ceiling - 3.957 m2, Surface Area: 3.9569 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10068,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21529427,              !- Vertex 1 X-coordinate {m}
    -1.7647358,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -1.7647358,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21820574,              !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Cup'D, Wall - 5.860 m2 - 45.0? Surface Area: 5.860m2
BuildingSurface:Detailed,
    FirstFloor:CupXD_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    -.0903476602,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -1.7647358023,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    -1.7647358023,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    -.0903476602,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Cup'D, Partition - 8.276 m2 (First Floor, En-Suite), Surface Area: 8.2763
BuildingSurface:Detailed,
    FirstFloor:CupXD_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:EnSuite_Partition_3_0_10069,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -1.7647358023,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21529427,              !- Vertex 2 X-coordinate {m}
    -1.7647358023,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21529427,              !- Vertex 3 X-coordinate {m}
    -1.7647358023,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -1.7647358023,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Cup'D, Partition - 8.276 m2 (First Floor, En-Suite), Surface Area: 8.2763 <Other side>
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Partition_3_0_10069,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21529427,              !- Vertex 1 X-coordinate {m}
    -1.7647358023,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -1.7647358023,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -1.7647358023,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21529427,              !- Vertex 4 X-coordinate {m}
    -1.7647358023,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, En-Suite, Ceiling - 4.073 m2, Surface Area: 4.0727
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10070,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.21230137,              !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.21529427,              !- Vertex 3 X-coordinate {m}
    -1.7647358,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -1.7647358,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, En-Suite, Ceiling - 4.073 m2, Surface Area: 4.0727 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10070,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:EnSuite_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21230137,              !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -1.7647358,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21529427,              !- Vertex 4 X-coordinate {m}
    -1.7647358,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, En-Suite, Wall - 6.024 m2 - 45.0? Surface Area: 6.024m2
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    -1.7647358023,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    -1.7647358023,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, En-Suite, Wall - 8.287 m2 - 315.0? Surface Area: 8.287m2
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2123013685,            !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2123013685,            !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 3, Ceiling - 7.170 m2, Surface Area: 7.1704
BuildingSurface:Detailed,
    FirstFloor:Bedroom3_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:Bedroom3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10071,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.21290996,              !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.21290996,              !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 3, Ceiling - 7.170 m2, Surface Area: 7.1704 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10071,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom3_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21290996,              !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21290996,              !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 3, Partition - 10.602 m2 (First Floor, Bedroom 2), Surface Area: 10.6024
BuildingSurface:Detailed,
    FirstFloor:Bedroom3_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Bedroom3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom2_Partition_4_0_10072,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2129099558,            !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2129099558,            !- Vertex 2 X-coordinate {m}
    5.03260374,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2129099558,            !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2129099558,            !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 3, Partition - 10.602 m2 (First Floor, Bedroom 2), Surface Area: 10.6024 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom2_Partition_4_0_10072,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bedroom2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom3_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2129099558,            !- Vertex 1 X-coordinate {m}
    5.03260374,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2129099558,            !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2129099558,            !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2129099558,            !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 3, Wall - 8.285 m2 - 135.0? Surface Area: 8.285m2
BuildingSurface:Detailed,
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:Bedroom3,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2129099558,            !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2129099558,            !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 3, Wall - 10.602 m2 - 45.0? Surface Area: 10.602m2
BuildingSurface:Detailed,
    FirstFloor:Bedroom3_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:Bedroom3,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 2, Ceiling - 9.452 m2, Surface Area: 9.4517
BuildingSurface:Detailed,
    FirstFloor:Bedroom2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:Bedroom2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10073,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21290996,              !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21290996,              !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 2, Ceiling - 9.452 m2, Surface Area: 9.4517 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10073,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.21290996,              !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.21290996,              !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 2, Wall - 10.602 m2 - 225.0? Surface Area: 10.602m2
BuildingSurface:Detailed,
    FirstFloor:Bedroom2_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:Bedroom2,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 2, Wall - 10.920 m2 - 135.0? Surface Area: 10.920m2
BuildingSurface:Detailed,
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:Bedroom2,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2129099558,            !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2129099558,            !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, Wall - 18.102 m2 - 45.0? Surface Area: 18.102m2
BuildingSurface:Detailed,
    Roof:Zone1_Wall_0_0_0,   !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    5.0326037357,            !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -3.4859630857,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    0.77332032,              !- Vertex 3 Y-coordinate {m}
    11.2500000027;           !- Vertex 3 Z-coordinate {m}

! Roof, Zone 1, External roof - 45?Slope 33.016 m2, Surface Area: 33.016m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_2_0_0,   !- Name
    Roof,                    !- Surface Type
    Copy of Corby_Roof_UKCODELEVEL3,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    -3.4859630868,           !- Vertex 1 Y-coordinate {m}
    7.0000000011,            !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    -3.4859630889,           !- Vertex 2 Y-coordinate {m}
    6.9999999989,            !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    0.7733203191,            !- Vertex 3 Y-coordinate {m}
    11.2499999996,           !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    0.7733203211,            !- Vertex 4 Y-coordinate {m}
    11.2500000016;           !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45?Slope 33.016 m2, Surface Area: 33.016m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_0_0,   !- Name
    Roof,                    !- Surface Type
    Copy of Corby_Roof_UKCODELEVEL3,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    5.032603739,             !- Vertex 1 Y-coordinate {m}
    6.999999999,             !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    5.0326037367,            !- Vertex 2 Y-coordinate {m}
    7.000000001,             !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    0.773320319,             !- Vertex 3 Y-coordinate {m}
    11.2500000016,           !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    0.7733203212,            !- Vertex 4 Y-coordinate {m}
    11.2499999995;           !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, Wall - 18.102 m2 - 225.0? Surface Area: 18.102m2
BuildingSurface:Detailed,
    Roof:Zone1_Wall_4_0_0,   !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    5.03260374,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    0.7733203202,            !- Vertex 3 Y-coordinate {m}
    11.2499999985;           !- Vertex 3 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

! Hole, 3.193m2
FenestrationSurface:Detailed,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    GroundFloor:Stairs1_Partition_2_0_0,  !- Building Surface Name
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.5056297247,           !- Vertex 1 X-coordinate {m}
    -1.2477695,              !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -1.5056297247,           !- Vertex 2 X-coordinate {m}
    -.33404176,              !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -1.5056297247,           !- Vertex 3 X-coordinate {m}
    -.33404176,              !- Vertex 3 Y-coordinate {m}
    3.497,                   !- Vertex 3 Z-coordinate {m}
    -1.5056297247,           !- Vertex 4 X-coordinate {m}
    -1.2477695,              !- Vertex 4 Y-coordinate {m}
    3.497;                   !- Vertex 4 Z-coordinate {m}

! Hole, 3.193m2
FenestrationSurface:Detailed,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    GroundFloor:Hall_Partition_6_0_10001,  !- Building Surface Name
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.5056297247,           !- Vertex 1 X-coordinate {m}
    -.33404176,              !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -1.5056297247,           !- Vertex 2 X-coordinate {m}
    -1.2477695,              !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -1.5056297247,           !- Vertex 3 X-coordinate {m}
    -1.2477695,              !- Vertex 3 Y-coordinate {m}
    3.497,                   !- Vertex 3 Z-coordinate {m}
    -1.5056297247,           !- Vertex 4 X-coordinate {m}
    -.33404176,              !- Vertex 4 Y-coordinate {m}
    3.497;                   !- Vertex 4 Z-coordinate {m}

! Door, 2.071m2
FenestrationSurface:Detailed,
    GroundFloor:Hall_Partition_2_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    GroundFloor:Hall_Partition_2_0_0,  !- Building Surface Name
    GroundFloor:Kitchen_Partition_4_0_0_0_0_0_Door_10013,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.2591958957,            !- Vertex 1 X-coordinate {m}
    -.61202051,              !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    0.21713049,              !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    0.21713049,              !- Vertex 3 Y-coordinate {m}
    2.50095756,              !- Vertex 3 Z-coordinate {m}
    -.2591958957,            !- Vertex 4 X-coordinate {m}
    -.61202051,              !- Vertex 4 Y-coordinate {m}
    2.50095756;              !- Vertex 4 Z-coordinate {m}

! Door, 2.071m2
FenestrationSurface:Detailed,
    GroundFloor:Kitchen_Partition_4_0_0_0_0_0_Door_10013,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    GroundFloor:Kitchen_Partition_4_0_10011,  !- Building Surface Name
    GroundFloor:Hall_Partition_2_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.2591958957,            !- Vertex 1 X-coordinate {m}
    0.21713049,              !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    -.61202051,              !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    -.61202051,              !- Vertex 3 Y-coordinate {m}
    2.50095756,              !- Vertex 3 Z-coordinate {m}
    -.2591958957,            !- Vertex 4 X-coordinate {m}
    0.21713049,              !- Vertex 4 Y-coordinate {m}
    2.50095756;              !- Vertex 4 Z-coordinate {m}

! Door, 2.046m2
FenestrationSurface:Detailed,
    GroundFloor:Hall_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    GroundFloor:Hall_Partition_3_0_0,  !- Building Surface Name
    GroundFloor:LivingRoom_Partition_6_0_0_0_0_0_Door_10015,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.48035394,              !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    -1.30104128,             !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    -1.30104128,             !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    2.49512248,              !- Vertex 3 Z-coordinate {m}
    -.48035394,              !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    2.49512248;              !- Vertex 4 Z-coordinate {m}

! Door, 2.046m2
FenestrationSurface:Detailed,
    GroundFloor:LivingRoom_Partition_6_0_0_0_0_0_Door_10015,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    GroundFloor:LivingRoom_Partition_6_0_10013,  !- Building Surface Name
    GroundFloor:Hall_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.30104128,             !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    -.48035394,              !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    -.48035394,              !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    2.49512248,              !- Vertex 3 Z-coordinate {m}
    -1.30104128,             !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    2.49512248;              !- Vertex 4 Z-coordinate {m}

! Door, 2.188m2
FenestrationSurface:Detailed,
    GroundFloor:Hall_Partition_4_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    GroundFloor:Hall_Partition_4_0_0,  !- Building Surface Name
    GroundFloor:StorageRoom_Partition_2_0_0_0_0_0_Door_10017,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.3793635488,           !- Vertex 1 X-coordinate {m}
    1.04426748,              !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -1.3793635488,           !- Vertex 2 X-coordinate {m}
    -.05173252,              !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -1.3793635488,           !- Vertex 3 X-coordinate {m}
    -.05173252,              !- Vertex 3 Y-coordinate {m}
    1.999,                   !- Vertex 3 Z-coordinate {m}
    -1.3793635488,           !- Vertex 4 X-coordinate {m}
    1.04426748,              !- Vertex 4 Y-coordinate {m}
    1.999;                   !- Vertex 4 Z-coordinate {m}

! Door, 2.188m2
FenestrationSurface:Detailed,
    GroundFloor:StorageRoom_Partition_2_0_0_0_0_0_Door_10017,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    GroundFloor:StorageRoom_Partition_2_0_10015,  !- Building Surface Name
    GroundFloor:Hall_Partition_4_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.3793635488,           !- Vertex 1 X-coordinate {m}
    -.05173252,              !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -1.3793635488,           !- Vertex 2 X-coordinate {m}
    1.04426748,              !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -1.3793635488,           !- Vertex 3 X-coordinate {m}
    1.04426748,              !- Vertex 3 Y-coordinate {m}
    1.999,                   !- Vertex 3 Z-coordinate {m}
    -1.3793635488,           !- Vertex 4 X-coordinate {m}
    -.05173252,              !- Vertex 4 Y-coordinate {m}
    1.999;                   !- Vertex 4 Z-coordinate {m}

! Door, 2.097m2
FenestrationSurface:Detailed,
    GroundFloor:Hall_Partition_8_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    GroundFloor:Hall_Partition_8_0_0,  !- Building Surface Name
    GroundFloor:WC_Partition_2_0_0_0_0_0_Door_10021,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.3331415862,           !- Vertex 1 X-coordinate {m}
    -1.88429465,             !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    -1.3331415862,           !- Vertex 2 X-coordinate {m}
    -2.72373694,             !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    -1.3331415862,           !- Vertex 3 X-coordinate {m}
    -2.72373694,             !- Vertex 3 Y-coordinate {m}
    2.49999443,              !- Vertex 3 Z-coordinate {m}
    -1.3331415862,           !- Vertex 4 X-coordinate {m}
    -1.88429465,             !- Vertex 4 Y-coordinate {m}
    2.49999443;              !- Vertex 4 Z-coordinate {m}

! Door, 2.097m2
FenestrationSurface:Detailed,
    GroundFloor:WC_Partition_2_0_0_0_0_0_Door_10021,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    GroundFloor:WC_Partition_2_0_10019,  !- Building Surface Name
    GroundFloor:Hall_Partition_8_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.3331415862,           !- Vertex 1 X-coordinate {m}
    -2.72373694,             !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    -1.3331415862,           !- Vertex 2 X-coordinate {m}
    -1.88429465,             !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    -1.3331415862,           !- Vertex 3 X-coordinate {m}
    -1.88429465,             !- Vertex 3 Y-coordinate {m}
    2.49999443,              !- Vertex 3 Z-coordinate {m}
    -1.3331415862,           !- Vertex 4 X-coordinate {m}
    -2.72373694,             !- Vertex 4 Y-coordinate {m}
    2.49999443;              !- Vertex 4 Z-coordinate {m}

! Door, 2.097m2
FenestrationSurface:Detailed,
    GroundFloor:Hall_Wall_9_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_External Front Door,  !- Construction Name
    GroundFloor:Hall_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.24605577,             !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    -.40575758,              !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    -.40575758,              !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    2.49699285,              !- Vertex 3 Z-coordinate {m}
    -1.24605577,             !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    2.49699285;              !- Vertex 4 Z-coordinate {m}

! Window, 0.797m2
FenestrationSurface:Detailed,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    GroundFloor:Kitchen_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    -1.31380981,             !- Vertex 1 Y-coordinate {m}
    1.28360822,              !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    -.42073638,              !- Vertex 2 Y-coordinate {m}
    1.28360822,              !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    -.42073638,              !- Vertex 3 Y-coordinate {m}
    2.17554329,              !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    -1.31380981,             !- Vertex 4 Y-coordinate {m}
    2.17554329;              !- Vertex 4 Z-coordinate {m}

! Hole, 9.820m2
FenestrationSurface:Detailed,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    GroundFloor:Kitchen_Partition_5_0_0,  !- Building Surface Name
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.2561959,               !- Vertex 1 X-coordinate {m}
    -1.5977923079,           !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    2.55422702,              !- Vertex 2 X-coordinate {m}
    -1.5977923079,           !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    2.55422702,              !- Vertex 3 X-coordinate {m}
    -1.5977923079,           !- Vertex 3 Y-coordinate {m}
    3.497,                   !- Vertex 3 Z-coordinate {m}
    -.2561959,               !- Vertex 4 X-coordinate {m}
    -1.5977923079,           !- Vertex 4 Y-coordinate {m}
    3.497;                   !- Vertex 4 Z-coordinate {m}

! Hole, 9.820m2
FenestrationSurface:Detailed,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    GroundFloor:Dining_Partition_3_0_10028,  !- Building Surface Name
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.55422702,              !- Vertex 1 X-coordinate {m}
    -1.5977923079,           !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -.2561959,               !- Vertex 2 X-coordinate {m}
    -1.5977923079,           !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -.2561959,               !- Vertex 3 X-coordinate {m}
    -1.5977923079,           !- Vertex 3 Y-coordinate {m}
    3.497,                   !- Vertex 3 Z-coordinate {m}
    2.55422702,              !- Vertex 4 X-coordinate {m}
    -1.5977923079,           !- Vertex 4 Y-coordinate {m}
    3.497;                   !- Vertex 4 Z-coordinate {m}

! Window, 0.790m2
FenestrationSurface:Detailed,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    GroundFloor:Dining_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.75809397,              !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    1.29331345,              !- Vertex 1 Z-coordinate {m}
    1.64851579,              !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    1.29331345,              !- Vertex 2 Z-coordinate {m}
    1.64851579,              !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    2.18105333,              !- Vertex 3 Z-coordinate {m}
    0.75809397,              !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    2.18105333;              !- Vertex 4 Z-coordinate {m}

! Window, 0.795m2
FenestrationSurface:Detailed,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    2.03039532,              !- Vertex 1 Y-coordinate {m}
    1.27607777,              !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    2.91957988,              !- Vertex 2 Y-coordinate {m}
    1.27607777,              !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    2.91957988,              !- Vertex 3 Y-coordinate {m}
    2.17021111,              !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    2.03039532,              !- Vertex 4 Y-coordinate {m}
    2.17021111;              !- Vertex 4 Z-coordinate {m}

! Door, 3.664m2
FenestrationSurface:Detailed,
    GroundFloor:LivingRoom_Wall_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_External Back Door,!- Construction Name
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.42380432,              !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    -1.89395497,             !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    -1.89395497,             !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    2.49397522,              !- Vertex 3 Z-coordinate {m}
    -.42380432,              !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    2.49397522;              !- Vertex 4 Z-coordinate {m}

! Window, 0.790m2
FenestrationSurface:Detailed,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.61048228,              !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    1.28798761,              !- Vertex 1 Z-coordinate {m}
    0.71880211,              !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    1.28798761,              !- Vertex 2 Z-coordinate {m}
    0.71880211,              !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    2.17353148,              !- Vertex 3 Z-coordinate {m}
    1.61048228,              !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    2.17353148;              !- Vertex 4 Z-coordinate {m}

! Door, 2.079m2
FenestrationSurface:Detailed,
    FirstFloor:Stairs2_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    FirstFloor:Stairs2_Partition_3_0_0,  !- Building Surface Name
    FirstFloor:AXC_Partition_3_0_0_0_0_0_Door_10046,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.05632209,             !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.603,                   !- Vertex 1 Z-coordinate {m}
    -.22276013,              !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.603,                   !- Vertex 2 Z-coordinate {m}
    -.22276013,              !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    6.09654688,              !- Vertex 3 Z-coordinate {m}
    -1.05632209,             !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    6.09654688;              !- Vertex 4 Z-coordinate {m}

! Door, 2.079m2
FenestrationSurface:Detailed,
    FirstFloor:AXC_Partition_3_0_0_0_0_0_Door_10046,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    FirstFloor:AXC_Partition_3_0_10044,  !- Building Surface Name
    FirstFloor:Stairs2_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.22276013,              !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.603,                   !- Vertex 1 Z-coordinate {m}
    -1.05632209,             !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.603,                   !- Vertex 2 Z-coordinate {m}
    -1.05632209,             !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    6.09654688,              !- Vertex 3 Z-coordinate {m}
    -.22276013,              !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    6.09654688;              !- Vertex 4 Z-coordinate {m}

! Door, 2.076m2
FenestrationSurface:Detailed,
    FirstFloor:Stairs2_Partition_4_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    FirstFloor:Stairs2_Partition_4_0_0,  !- Building Surface Name
    FirstFloor:Bedroom1_Partition_3_0_0_0_0_0_Door_10048,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.03187354,              !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.602,                   !- Vertex 1 Z-coordinate {m}
    0.86288738,              !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.602,                   !- Vertex 2 Z-coordinate {m}
    0.86288738,              !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    6.10005258,              !- Vertex 3 Z-coordinate {m}
    0.03187354,              !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    6.10005258;              !- Vertex 4 Z-coordinate {m}

! Door, 2.076m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom1_Partition_3_0_0_0_0_0_Door_10048,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    FirstFloor:Bedroom1_Partition_3_0_10046,  !- Building Surface Name
    FirstFloor:Stairs2_Partition_4_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.86288738,              !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.602,                   !- Vertex 1 Z-coordinate {m}
    0.03187354,              !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.602,                   !- Vertex 2 Z-coordinate {m}
    0.03187354,              !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    6.10005258,              !- Vertex 3 Z-coordinate {m}
    0.86288738,              !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    6.10005258;              !- Vertex 4 Z-coordinate {m}

! Door, 2.104m2
FenestrationSurface:Detailed,
    FirstFloor:Stairs2_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    FirstFloor:Stairs2_Partition_5_0_0,  !- Building Surface Name
    FirstFloor:Bathroom_Partition_4_0_0_0_0_0_Door_10050,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.8644910947,            !- Vertex 1 X-coordinate {m}
    1.0186282199,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    0.8629394086,            !- Vertex 2 X-coordinate {m}
    1.8606234802,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    0.8629394086,            !- Vertex 3 X-coordinate {m}
    1.8606234802,            !- Vertex 3 Y-coordinate {m}
    6.09878125,              !- Vertex 3 Z-coordinate {m}
    0.8644910947,            !- Vertex 4 X-coordinate {m}
    1.0186282199,            !- Vertex 4 Y-coordinate {m}
    6.09878125;              !- Vertex 4 Z-coordinate {m}

! Door, 2.104m2
FenestrationSurface:Detailed,
    FirstFloor:Bathroom_Partition_4_0_0_0_0_0_Door_10050,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    FirstFloor:Bathroom_Partition_4_0_10048,  !- Building Surface Name
    FirstFloor:Stairs2_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.8629394086,            !- Vertex 1 X-coordinate {m}
    1.8606234802,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    0.8644910947,            !- Vertex 2 X-coordinate {m}
    1.0186282199,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    0.8644910947,            !- Vertex 3 X-coordinate {m}
    1.0186282199,            !- Vertex 3 Y-coordinate {m}
    6.09878125,              !- Vertex 3 Z-coordinate {m}
    0.8629394086,            !- Vertex 4 X-coordinate {m}
    1.8606234802,            !- Vertex 4 Y-coordinate {m}
    6.09878125;              !- Vertex 4 Z-coordinate {m}

! Door, 2.270m2
FenestrationSurface:Detailed,
    FirstFloor:Stairs2_Partition_6_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    FirstFloor:Stairs2_Partition_6_0_0,  !- Building Surface Name
    FirstFloor:Bedroom2_Partition_5_0_0_0_0_0_Door_10052,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.74748863,              !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -.15740996,              !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -.15740996,              !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    6.10908482,              !- Vertex 3 Z-coordinate {m}
    0.74748863,              !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    6.10908482;              !- Vertex 4 Z-coordinate {m}

! Door, 2.270m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom2_Partition_5_0_0_0_0_0_Door_10052,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    FirstFloor:Bedroom2_Partition_5_0_10050,  !- Building Surface Name
    FirstFloor:Stairs2_Partition_6_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.15740996,              !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    0.74748863,              !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    0.74748863,              !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    6.10908482,              !- Vertex 3 Z-coordinate {m}
    -.15740996,              !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    6.10908482;              !- Vertex 4 Z-coordinate {m}

! Door, 2.119m2
FenestrationSurface:Detailed,
    FirstFloor:Stairs2_Partition_7_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    FirstFloor:Stairs2_Partition_7_0_0,  !- Building Surface Name
    FirstFloor:Bedroom3_Partition_5_0_0_0_0_0_Door_10054,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.37468652,              !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -1.22142441,             !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -1.22142441,             !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    6.10265499,              !- Vertex 3 Z-coordinate {m}
    -.37468652,              !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    6.10265499;              !- Vertex 4 Z-coordinate {m}

! Door, 2.119m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom3_Partition_5_0_0_0_0_0_Door_10054,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    FirstFloor:Bedroom3_Partition_5_0_10052,  !- Building Surface Name
    FirstFloor:Stairs2_Partition_7_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.22142441,             !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -.37468652,              !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -.37468652,              !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    6.10265499,              !- Vertex 3 Z-coordinate {m}
    -1.22142441,             !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    6.10265499;              !- Vertex 4 Z-coordinate {m}

! Door, 2.094m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom1_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Building Surface Name
    FirstFloor:CupXD_Partition_2_0_0_0_0_0_Door_10063,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.2179092073,            !- Vertex 1 X-coordinate {m}
    -.2608816289,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -.2164521861,            !- Vertex 2 X-coordinate {m}
    -1.0988180121,           !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -.2164521861,            !- Vertex 3 X-coordinate {m}
    -1.0988180121,           !- Vertex 3 Y-coordinate {m}
    6.09913346,              !- Vertex 3 Z-coordinate {m}
    -.2179092073,            !- Vertex 4 X-coordinate {m}
    -.2608816289,            !- Vertex 4 Y-coordinate {m}
    6.09913346;              !- Vertex 4 Z-coordinate {m}

! Door, 2.094m2
FenestrationSurface:Detailed,
    FirstFloor:CupXD_Partition_2_0_0_0_0_0_Door_10063,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    FirstFloor:CupXD_Partition_2_0_10061,  !- Building Surface Name
    FirstFloor:Bedroom1_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.2164521861,            !- Vertex 1 X-coordinate {m}
    -1.0988180121,           !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -.2179092073,            !- Vertex 2 X-coordinate {m}
    -.2608816289,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -.2179092073,            !- Vertex 3 X-coordinate {m}
    -.2608816289,            !- Vertex 3 Y-coordinate {m}
    6.09913346,              !- Vertex 3 Z-coordinate {m}
    -.2164521861,            !- Vertex 4 X-coordinate {m}
    -1.0988180121,           !- Vertex 4 Y-coordinate {m}
    6.09913346;              !- Vertex 4 Z-coordinate {m}

! Door, 2.262m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom1_Partition_6_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Building Surface Name
    FirstFloor:EnSuite_Partition_2_0_0_0_0_0_Door_10065,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.2151979376,            !- Vertex 1 X-coordinate {m}
    -1.8201393017,           !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -.2136271195,            !- Vertex 2 X-coordinate {m}
    -2.723520506,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -.2136271195,            !- Vertex 3 X-coordinate {m}
    -2.723520506,            !- Vertex 3 Y-coordinate {m}
    6.1043474,               !- Vertex 3 Z-coordinate {m}
    -.2151979376,            !- Vertex 4 X-coordinate {m}
    -1.8201393017,           !- Vertex 4 Y-coordinate {m}
    6.1043474;               !- Vertex 4 Z-coordinate {m}

! Door, 2.262m2
FenestrationSurface:Detailed,
    FirstFloor:EnSuite_Partition_2_0_0_0_0_0_Door_10065,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    FirstFloor:EnSuite_Partition_2_0_10063,  !- Building Surface Name
    FirstFloor:Bedroom1_Partition_6_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.2136271195,            !- Vertex 1 X-coordinate {m}
    -2.723520506,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -.2151979376,            !- Vertex 2 X-coordinate {m}
    -1.8201393017,           !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -.2151979376,            !- Vertex 3 X-coordinate {m}
    -1.8201393017,           !- Vertex 3 Y-coordinate {m}
    6.1043474,               !- Vertex 3 Z-coordinate {m}
    -.2136271195,            !- Vertex 4 X-coordinate {m}
    -2.723520506,            !- Vertex 4 Y-coordinate {m}
    6.1043474;               !- Vertex 4 Z-coordinate {m}

! Window, 0.657m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.81468966,              !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    4.86791658,              !- Vertex 1 Z-coordinate {m}
    1.62640223,              !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    4.86791658,              !- Vertex 2 Z-coordinate {m}
    1.62640223,              !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    5.67724957,              !- Vertex 3 Z-coordinate {m}
    0.81468966,              !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    5.67724957;              !- Vertex 4 Z-coordinate {m}

! Window, 0.683m2
FenestrationSurface:Detailed,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    FirstFloor:EnSuite_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.18142441,             !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    4.85282985,              !- Vertex 1 Z-coordinate {m}
    -.35461798,              !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    4.85282985,              !- Vertex 2 Z-coordinate {m}
    -.35461798,              !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    5.67873599,              !- Vertex 3 Z-coordinate {m}
    -1.18142441,             !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    5.67873599;              !- Vertex 4 Z-coordinate {m}

! Window, 0.797m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.73794696,              !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    4.79105896,              !- Vertex 1 Z-coordinate {m}
    -1.63141891,             !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    4.79105896,              !- Vertex 2 Z-coordinate {m}
    -1.63141891,             !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    5.68303338,              !- Vertex 3 Z-coordinate {m}
    -.73794696,              !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    5.68303338;              !- Vertex 4 Z-coordinate {m}

! Window, 0.793m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.60342467,              !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    4.78992809,              !- Vertex 1 Z-coordinate {m}
    0.7136515,               !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    4.78992809,              !- Vertex 2 Z-coordinate {m}
    0.7136515,               !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    5.68153286,              !- Vertex 3 Z-coordinate {m}
    1.60342467,              !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    5.68153286;              !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.040,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    3,                       !- Number of Horizontal Dividers
    2,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

! Shading data - building component blocks
! Solar collector building surface data
Shading:Building:Detailed,
    PowerVolt200-5,          !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.2534040839,            !- Vertex 1 X-coordinate {m}
    4.5290005381,            !- Vertex 1 Y-coordinate {m}
    7.6437728798,            !- Vertex 1 Z-coordinate {m}
    -.3984814565,            !- Vertex 2 X-coordinate {m}
    4.5290005381,            !- Vertex 2 Y-coordinate {m}
    7.6437728798,            !- Vertex 2 Z-coordinate {m}
    -.3984814565,            !- Vertex 3 X-coordinate {m}
    3.9608276254,            !- Vertex 3 Y-coordinate {m}
    8.2107074189,            !- Vertex 3 Z-coordinate {m}
    1.2534040839,            !- Vertex 4 X-coordinate {m}
    3.9608276254,            !- Vertex 4 Y-coordinate {m}
    8.2107074189;            !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:CONVECTIONCOEFFICIENTS ===========

SurfaceProperty:ConvectionCoefficients,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People GroundFloor:Stairs1,  !- Name
    GroundFloor:Stairs1,     !- Zone or ZoneList Name
    Dwell_DomCirculation_Occ,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity Schedule 11560, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11560, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55,           !- Thermal Comfort Model 2 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 3 Type

People,
    People GroundFloor:Hall, !- Name
    GroundFloor:Hall,        !- Zone or ZoneList Name
    Dwell_DomHall_Occ,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11567, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11567, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55,           !- Thermal Comfort Model 2 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 3 Type

People,
    People GroundFloor:Kitchen,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Dwell_DomKitchen_Occ,    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11579, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11579, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55,           !- Thermal Comfort Model 2 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 3 Type

People,
    People GroundFloor:StorageRoom,  !- Name
    GroundFloor:StorageRoom, !- Zone or ZoneList Name
    Ware_WareStore_Occ,      !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11586, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11586, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55,           !- Thermal Comfort Model 2 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 3 Type

People,
    People GroundFloor:Dining,  !- Name
    GroundFloor:Dining,      !- Zone or ZoneList Name
    Dwell_DomDining_Occ,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11594, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11594, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55,           !- Thermal Comfort Model 2 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 3 Type

People,
    People GroundFloor:WC,   !- Name
    GroundFloor:WC,          !- Zone or ZoneList Name
    Dwell_DomToilet_Occ,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11601, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11601, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55,           !- Thermal Comfort Model 2 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 3 Type

People,
    People GroundFloor:LivingRoom,  !- Name
    GroundFloor:LivingRoom,  !- Zone or ZoneList Name
    Dwell_DomLounge_Occ,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11609, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11609, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55,           !- Thermal Comfort Model 2 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 3 Type

People,
    People FirstFloor:Stairs2,  !- Name
    FirstFloor:Stairs2,      !- Zone or ZoneList Name
    Dwell_DomCirculation_Occ,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11671, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11671, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    AdaptiveASH55,           !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

People,
    People FirstFloor:AXC,   !- Name
    FirstFloor:AXC,          !- Zone or ZoneList Name
    Ware_WareStore_Equip,    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11682, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11682, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    AdaptiveASH55,           !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

People,
    People FirstFloor:Bedroom1,  !- Name
    FirstFloor:Bedroom1,     !- Zone or ZoneList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11689, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11689, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    AdaptiveCEN15251;        !- Thermal Comfort Model 1 Type

People,
    People FirstFloor:Bathroom,  !- Name
    FirstFloor:Bathroom,     !- Zone or ZoneList Name
    Dwell_DomBath_Occ,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11700, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11700, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    AdaptiveASH55,           !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

People,
    People FirstFloor:CupXD, !- Name
    FirstFloor:CupXD,        !- Zone or ZoneList Name
    Off 24/7,                !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11708, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11708, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    AdaptiveASH55,           !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

People,
    People FirstFloor:EnSuite,  !- Name
    FirstFloor:EnSuite,      !- Zone or ZoneList Name
    Dwell_DomBath_Occ,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11716, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11716, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    AdaptiveASH55,           !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

People,
    People FirstFloor:Bedroom3,  !- Name
    FirstFloor:Bedroom3,     !- Zone or ZoneList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11723, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11723, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    AdaptiveASH55,           !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

People,
    People FirstFloor:Bedroom2,  !- Name
    FirstFloor:Bedroom2,     !- Zone or ZoneList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11730, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11730, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    AdaptiveASH55,           !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

People,
    People Roof:Zone1,       !- Name
    Roof:Zone1,              !- Zone or ZoneList Name
    Off 24/7,                !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 42693, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 42693, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55,           !- Thermal Comfort Model 2 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 3 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    GroundFloor:Stairs1 General lighting 1,  !- Name
    GroundFloor:Stairs1,     !- Zone or ZoneList Name
    Dwell_DomCirculation_Light,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    12,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#GeneralLights;  !- End-Use Subcategory

Lights,
    GroundFloor:Hall General lighting 1,  !- Name
    GroundFloor:Hall,        !- Zone or ZoneList Name
    Dwell_DomCirculation_Light,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    24,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GroundFloor:Hall#GeneralLights;  !- End-Use Subcategory

Lights,
    GroundFloor:Kitchen General lighting 1,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Dwell_DomKitchen_Light,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    48,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#GeneralLights;  !- End-Use Subcategory

Lights,
    GroundFloor:StorageRoom General lighting 1,  !- Name
    GroundFloor:StorageRoom, !- Zone or ZoneList Name
    Ware_WareStore_Light,    !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    12,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#GeneralLights;  !- End-Use Subcategory

Lights,
    GroundFloor:Dining General lighting 1,  !- Name
    GroundFloor:Dining,      !- Zone or ZoneList Name
    Dwell_DomDining_Light,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    36,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GroundFloor:Dining#GeneralLights;  !- End-Use Subcategory

Lights,
    GroundFloor:WC General lighting 1,  !- Name
    GroundFloor:WC,          !- Zone or ZoneList Name
    Dwell_DomBath_Light,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    12,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GroundFloor:WC#GeneralLights;  !- End-Use Subcategory

Lights,
    GroundFloor:LivingRoom General lighting 1,  !- Name
    GroundFloor:LivingRoom,  !- Zone or ZoneList Name
    Dwell_DomLounge_Light,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    36,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#GeneralLights;  !- End-Use Subcategory

Lights,
    FirstFloor:Stairs2 General lighting 1,  !- Name
    FirstFloor:Stairs2,      !- Zone or ZoneList Name
    Dwell_DomCirculation_Light,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    12,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#GeneralLights;  !- End-Use Subcategory

Lights,
    FirstFloor:AXC General lighting 1,  !- Name
    FirstFloor:AXC,          !- Zone or ZoneList Name
    Ware_WareStore_Light,    !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    12,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FirstFloor:AXC#GeneralLights;  !- End-Use Subcategory

Lights,
    FirstFloor:Bedroom1 General lighting 1,  !- Name
    FirstFloor:Bedroom1,     !- Zone or ZoneList Name
    Dwell_DomBed_Light,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    36,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#GeneralLights;  !- End-Use Subcategory

Lights,
    FirstFloor:Bathroom General lighting 1,  !- Name
    FirstFloor:Bathroom,     !- Zone or ZoneList Name
    Dwell_DomBath_Light,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    12,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#GeneralLights;  !- End-Use Subcategory

Lights,
    FirstFloor:EnSuite General lighting 1,  !- Name
    FirstFloor:EnSuite,      !- Zone or ZoneList Name
    Dwell_DomBath_Light,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    12,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#GeneralLights;  !- End-Use Subcategory

Lights,
    FirstFloor:Bedroom3 General lighting 1,  !- Name
    FirstFloor:Bedroom3,     !- Zone or ZoneList Name
    Dwell_DomBed_Light,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    36,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#GeneralLights;  !- End-Use Subcategory

Lights,
    FirstFloor:Bedroom2 General lighting 1,  !- Name
    FirstFloor:Bedroom2,     !- Zone or ZoneList Name
    Dwell_DomBed_Light,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    36,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#GeneralLights;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

! CK gain 2
ElectricEquipment,
    GroundFloor:Kitchen CK gain 2,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Dwell_DomKitchen_EH_Corby_Oven,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    293,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04;  !- End-Use Subcategory

! CK gain 3
ElectricEquipment,
    GroundFloor:Kitchen CK gain 3,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Dwell_DomKitchen_EH_Corby_Fridge/Freezer,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    22.29,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04;  !- End-Use Subcategory

! CK gain 4
ElectricEquipment,
    GroundFloor:Kitchen CK gain 4,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Dwell_DomKitchen_EH_Corby_Kettle,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    12,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.67,                    !- Fraction Latent
    0.33,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04;  !- End-Use Subcategory

! CK gain 5
ElectricEquipment,
    GroundFloor:Kitchen CK gain 5,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Dwell_DomKitchen_EH_Corby_Toaster,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1310,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.88,                    !- Fraction Latent
    0.12,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04;  !- End-Use Subcategory

! CK gain 6
ElectricEquipment,
    GroundFloor:Kitchen CK gain 6,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Dwell_DomKitchen_EH_Corby_Microwave,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    600,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04;  !- End-Use Subcategory

! CK gain 7
ElectricEquipment,
    GroundFloor:Kitchen CK gain 7,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Dwell_DomKitchen_EH_Corby_WashingMachine,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    815.23,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04;  !- End-Use Subcategory

! CK gain 8
ElectricEquipment,
    GroundFloor:Kitchen CK gain 8,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Dwell_DomKitchen_EH_Corby_Hob,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    620,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04;  !- End-Use Subcategory

! MI gain 2
ElectricEquipment,
    GroundFloor:LivingRoom MI gain 2,  !- Name
    GroundFloor:LivingRoom,  !- Zone or ZoneList Name
    Dwell_DomLounge_EH_Corby_Laptop,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    50,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#02;  !- End-Use Subcategory

! MI gain 3
ElectricEquipment,
    GroundFloor:LivingRoom MI gain 3,  !- Name
    GroundFloor:LivingRoom,  !- Zone or ZoneList Name
    Dwell_DomLounge_EH_Corby_TV,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    48.28,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#02;  !- End-Use Subcategory

! MI gain 4
ElectricEquipment,
    GroundFloor:LivingRoom MI gain 4,  !- Name
    GroundFloor:LivingRoom,  !- Zone or ZoneList Name
    Dwell_DomLounge_EH_Corby_DVD,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    13.24,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#02;  !- End-Use Subcategory

! MI gain 2
ElectricEquipment,
    FirstFloor:Bedroom1 MI gain 2,  !- Name
    FirstFloor:Bedroom1,     !- Zone or ZoneList Name
    Dwell_DomBed1_EH_Corby_Hairdryer,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    800,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#02;  !- End-Use Subcategory

! MI gain 2
ElectricEquipment,
    FirstFloor:Bedroom3 MI gain 2,  !- Name
    FirstFloor:Bedroom3,     !- Zone or ZoneList Name
    Dwell_DomBed3_EH_Corby_EnergySaver,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    55,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.16,                    !- Fraction Latent
    0.84,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#02;  !- End-Use Subcategory

! MI gain 3
ElectricEquipment,
    FirstFloor:Bedroom3 MI gain 3,  !- Name
    FirstFloor:Bedroom3,     !- Zone or ZoneList Name
    Dwell_DomBed3_EH_Corby_EnergySaver,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    20,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#02;  !- End-Use Subcategory

! MI gain 4
ElectricEquipment,
    FirstFloor:Bedroom3 MI gain 4,  !- Name
    FirstFloor:Bedroom3,     !- Zone or ZoneList Name
    Dwell_DomBed3_EH_Corby_Monitor,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    55,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#02;  !- End-Use Subcategory

! MI gain 5
ElectricEquipment,
    FirstFloor:Bedroom3 MI gain 5,  !- Name
    FirstFloor:Bedroom3,     !- Zone or ZoneList Name
    Dwell_DomBed3_EH_Corby_Printer,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    10,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#02;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:ILLUMINANCEMAP:STYLE ===========

OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    GroundFloor:Stairs1,     !- Name
    GroundFloor:Stairs1,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.00025,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GroundFloor:Hall Infiltration,  !- Name
    GroundFloor:Hall,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000292,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GroundFloor:Kitchen Infiltration,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000748,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GroundFloor:StorageRoom Infiltration,  !- Name
    GroundFloor:StorageRoom, !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000404,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GroundFloor:Dining Infiltration,  !- Name
    GroundFloor:Dining,      !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002064,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GroundFloor:WC Infiltration,  !- Name
    GroundFloor:WC,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.001422,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GroundFloor:LivingRoom Infiltration,  !- Name
    GroundFloor:LivingRoom,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00541,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FirstFloor:Stairs2 Infiltration,  !- Name
    FirstFloor:Stairs2,      !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00057,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FirstFloor:AXC Infiltration,  !- Name
    FirstFloor:AXC,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FirstFloor:Bedroom1 Infiltration,  !- Name
    FirstFloor:Bedroom1,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002592,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FirstFloor:Bathroom Infiltration,  !- Name
    FirstFloor:Bathroom,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000615,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FirstFloor:CupXD Infiltration,  !- Name
    FirstFloor:CupXD,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000456,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FirstFloor:EnSuite Infiltration,  !- Name
    FirstFloor:EnSuite,      !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00167,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FirstFloor:Bedroom3 Infiltration,  !- Name
    FirstFloor:Bedroom3,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002203,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FirstFloor:Bedroom2 Infiltration,  !- Name
    FirstFloor:Bedroom2,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002511,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Roof:Zone1 Infiltration, !- Name
    Roof:Zone1,              !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.011928,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========

ZoneVentilation:DesignFlowRate,
    GroundFloor:Hall Nat Vent,  !- Name
    GroundFloor:Hall,        !- Zone or ZoneList Name
    Dwell_DomCirculation_Occ,!- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.002349,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    GroundFloor:Kitchen Nat Vent,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Dwell_DomKitchen_Occ,    !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.004516,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    GroundFloor:Dining Nat Vent,  !- Name
    GroundFloor:Dining,      !- Zone or ZoneList Name
    Dwell_DomDining_Occ,     !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002106,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    GroundFloor:WC Nat Vent, !- Name
    GroundFloor:WC,          !- Zone or ZoneList Name
    Dwell_DomToilet_Occ,     !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000986,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    GroundFloor:LivingRoom Nat Vent,  !- Name
    GroundFloor:LivingRoom,  !- Zone or ZoneList Name
    Dwell_DomLounge_Occ,     !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.008218,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    FirstFloor:Bedroom1 Nat Vent,  !- Name
    FirstFloor:Bedroom1,     !- Zone or ZoneList Name
    Dwell_DomBed_Occ,        !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.004441,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    FirstFloor:Bathroom Nat Vent,  !- Name
    FirstFloor:Bathroom,     !- Zone or ZoneList Name
    Dwell_DomBath_Occ,       !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00223,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    FirstFloor:EnSuite Nat Vent,  !- Name
    FirstFloor:EnSuite,      !- Zone or ZoneList Name
    Dwell_DomBath_Occ,       !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.001612,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    FirstFloor:Bedroom3 Nat Vent,  !- Name
    FirstFloor:Bedroom3,     !- Zone or ZoneList Name
    Dwell_DomBed_Occ,        !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002627,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    FirstFloor:Bedroom2 Nat Vent,  !- Name
    FirstFloor:Bedroom2,     !- Zone or ZoneList Name
    Dwell_DomBed_Occ,        !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.003608,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Roof:Zone1 Nat Vent,     !- Name
    Roof:Zone1,              !- Zone or ZoneList Name
    Off 24/7,                !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.087257,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    GroundFloor:Hall Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    GroundFloor:Kitchen Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.012000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    GroundFloor:Dining Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    GroundFloor:WC Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.012000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    GroundFloor:LivingRoom Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    FirstFloor:Bedroom1 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    FirstFloor:Bathroom Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.012000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    FirstFloor:EnSuite Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.012000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    FirstFloor:Bedroom3 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    FirstFloor:Bedroom2 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    GroundFloor:Hall Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    GroundFloor:Kitchen Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    GroundFloor:Dining Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    GroundFloor:WC Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    GroundFloor:LivingRoom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    FirstFloor:Bedroom1 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    FirstFloor:Bathroom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    FirstFloor:EnSuite Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    FirstFloor:Bedroom3 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    FirstFloor:Bedroom2 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

! Default heating and cooling sizing parameters - only used when the Sizing:Zone sizing parameters are left blank.
Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    4;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    GroundFloor:Hall,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloor:Hall Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloor:Hall Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloor:Kitchen Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloor:Kitchen Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    GroundFloor:Dining,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloor:Dining Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloor:Dining Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    GroundFloor:WC,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloor:WC Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloor:WC Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    GroundFloor:LivingRoom,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloor:LivingRoom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloor:LivingRoom Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    FirstFloor:Bedroom1,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    FirstFloor:Bedroom1 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    FirstFloor:Bedroom1 Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    FirstFloor:Bathroom,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    FirstFloor:Bathroom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    FirstFloor:Bathroom Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    FirstFloor:EnSuite,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    FirstFloor:EnSuite Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    FirstFloor:EnSuite Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    FirstFloor:Bedroom3,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    FirstFloor:Bedroom3 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    FirstFloor:Bedroom3 Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    FirstFloor:Bedroom2,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    FirstFloor:Bedroom2 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    FirstFloor:Bedroom2 Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

! Start detailed HVAC data definition
Sizing:Plant,
    HW Loop,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    80.00,                   !- Design Loop Exit Temperature {C}
    10.00;                   !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    Aux HW Loop,             !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    55.00,                   !- Design Loop Exit Temperature {C}
    10.00;                   !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    Solar Loop,              !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    80.00,                   !- Design Loop Exit Temperature {C}
    10.00;                   !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    GroundFloor:Hall Thermostat,  !- Name
    GroundFloor:Hall,        !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloor:Hall Dual SP;!- Control 1 Name

ZoneControl:Thermostat,
    GroundFloor:Kitchen Thermostat,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloor:Kitchen Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    GroundFloor:Dining Thermostat,  !- Name
    GroundFloor:Dining,      !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloor:Dining Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    GroundFloor:WC Thermostat,  !- Name
    GroundFloor:WC,          !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloor:WC Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    GroundFloor:LivingRoom Thermostat,  !- Name
    GroundFloor:LivingRoom,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloor:LivingRoom Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    FirstFloor:Bedroom1 Thermostat,  !- Name
    FirstFloor:Bedroom1,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FirstFloor:Bedroom1 Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    FirstFloor:Bathroom Thermostat,  !- Name
    FirstFloor:Bathroom,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FirstFloor:Bathroom Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    FirstFloor:EnSuite Thermostat,  !- Name
    FirstFloor:EnSuite,      !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FirstFloor:EnSuite Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    FirstFloor:Bedroom3 Thermostat,  !- Name
    FirstFloor:Bedroom3,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FirstFloor:Bedroom3 Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    FirstFloor:Bedroom2 Thermostat,  !- Name
    FirstFloor:Bedroom2,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FirstFloor:Bedroom2 Dual SP;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    GroundFloor:Hall Dual SP,!- Name
    GroundFloor:Hall Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    GroundFloor:Hall Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    GroundFloor:Kitchen Dual SP,  !- Name
    GroundFloor:Kitchen Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    GroundFloor:Kitchen Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    GroundFloor:Dining Dual SP,  !- Name
    GroundFloor:Dining Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    GroundFloor:Dining Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    GroundFloor:WC Dual SP,  !- Name
    GroundFloor:WC Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    GroundFloor:WC Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    GroundFloor:LivingRoom Dual SP,  !- Name
    GroundFloor:LivingRoom Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    GroundFloor:LivingRoom Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    FirstFloor:Bedroom1 Dual SP,  !- Name
    FirstFloor:Bedroom1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    FirstFloor:Bedroom1 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    FirstFloor:Bathroom Dual SP,  !- Name
    FirstFloor:Bathroom Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    FirstFloor:Bathroom Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    FirstFloor:EnSuite Dual SP,  !- Name
    FirstFloor:EnSuite Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    FirstFloor:EnSuite Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    FirstFloor:Bedroom3 Dual SP,  !- Name
    FirstFloor:Bedroom3 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    FirstFloor:Bedroom3 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    FirstFloor:Bedroom2 Dual SP,  !- Name
    FirstFloor:Bedroom2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    FirstFloor:Bedroom2 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER ===========

ZoneHVAC:Baseboard:RadiantConvective:Water,
    GroundFloor:Hall Water Radiator,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloor:Hall Water Radiator Hot Water Inlet Node,  !- Inlet Node Name
    GroundFloor:Hall Water Radiator Hot Water Outlet Node,  !- Outlet Node Name
    50.000,                  !- Rated Average Water Temperature {C}
    0.063000,                !- Rated Water Mass Flow Rate {Kg/s}
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.0100,                  !- Convergence Tolerance
    0.300,                   !- Fraction Radiant
    0.100,                   !- Fraction of Radiant Energy Incident on People
    GroundFloor:Hall_GroundFloor_0_0_0,  !- Surface 1 Name
    0.0028,                  !- Fraction of Radiant Energy to Surface 1
    GroundFloor:Hall_Ceiling_1_0_0,  !- Surface 2 Name
    0.0029,                  !- Fraction of Radiant Energy to Surface 2
    GroundFloor:Hall_Ceiling_1_2_1,  !- Surface 3 Name
    0.0038,                  !- Fraction of Radiant Energy to Surface 3
    GroundFloor:Hall_Ceiling_1_0_1,  !- Surface 4 Name
    0.0093,                  !- Fraction of Radiant Energy to Surface 4
    GroundFloor:Hall_Partition_5_0_0,  !- Surface 5 Name
    0.0105,                  !- Fraction of Radiant Energy to Surface 5
    GroundFloor:Hall_Partition_7_0_0,  !- Surface 6 Name
    0.0143,                  !- Fraction of Radiant Energy to Surface 6
    GroundFloor:Hall_Ceiling_1_1_0,  !- Surface 7 Name
    0.0209,                  !- Fraction of Radiant Energy to Surface 7
    GroundFloor:Hall_Wall_9_0_0,  !- Surface 8 Name
    0.0395,                  !- Fraction of Radiant Energy to Surface 8
    GroundFloor:Hall_Ceiling_1_2_2,  !- Surface 9 Name
    0.0427,                  !- Fraction of Radiant Energy to Surface 9
    GroundFloor:Hall_Ceiling_1_3_0,  !- Surface 10 Name
    0.0439,                  !- Fraction of Radiant Energy to Surface 10
    GroundFloor:Hall_Partition_3_0_0,  !- Surface 11 Name
    0.0445,                  !- Fraction of Radiant Energy to Surface 11
    GroundFloor:Hall_GroundFloor_0_0_1,  !- Surface 12 Name
    0.0570,                  !- Fraction of Radiant Energy to Surface 12
    GroundFloor:Hall_GroundFloor_0_0_2,  !- Surface 13 Name
    0.0639,                  !- Fraction of Radiant Energy to Surface 13
    GroundFloor:Hall_Partition_4_0_0,  !- Surface 14 Name
    0.0713,                  !- Fraction of Radiant Energy to Surface 14
    GroundFloor:Hall_Partition_8_0_0,  !- Surface 15 Name
    0.1361,                  !- Fraction of Radiant Energy to Surface 15
    GroundFloor:Hall_Partition_10_0_0,  !- Surface 16 Name
    0.1571,                  !- Fraction of Radiant Energy to Surface 16
    GroundFloor:Hall_Partition_2_0_0,  !- Surface 17 Name
    0.1794;                  !- Fraction of Radiant Energy to Surface 17

ZoneHVAC:Baseboard:RadiantConvective:Water,
    GroundFloor:Kitchen Water Radiator,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloor:Kitchen Water Radiator Hot Water Inlet Node,  !- Inlet Node Name
    GroundFloor:Kitchen Water Radiator Hot Water Outlet Node,  !- Outlet Node Name
    50.000,                  !- Rated Average Water Temperature {C}
    0.063000,                !- Rated Water Mass Flow Rate {Kg/s}
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.0100,                  !- Convergence Tolerance
    0.300,                   !- Fraction Radiant
    0.100,                   !- Fraction of Radiant Energy Incident on People
    GroundFloor:Kitchen_Ceiling_1_0_0,  !- Surface 1 Name
    0.0076,                  !- Fraction of Radiant Energy to Surface 1
    GroundFloor:Kitchen_Partition_5_0_0,  !- Surface 2 Name
    0.0247,                  !- Fraction of Radiant Energy to Surface 2
    GroundFloor:Kitchen_Ceiling_1_2_1,  !- Surface 3 Name
    0.0509,                  !- Fraction of Radiant Energy to Surface 3
    GroundFloor:Kitchen_Ceiling_1_2_0,  !- Surface 4 Name
    0.0535,                  !- Fraction of Radiant Energy to Surface 4
    GroundFloor:Kitchen_Ceiling_1_3_0,  !- Surface 5 Name
    0.0562,                  !- Fraction of Radiant Energy to Surface 5
    GroundFloor:Kitchen_Partition_4_0_10011,  !- Surface 6 Name
    0.1476,                  !- Fraction of Radiant Energy to Surface 6
    GroundFloor:Kitchen_GroundFloor_0_0_0,  !- Surface 7 Name
    0.1702,                  !- Fraction of Radiant Energy to Surface 7
    GroundFloor:Kitchen_Wall_2_0_0,  !- Surface 8 Name
    0.1726,                  !- Fraction of Radiant Energy to Surface 8
    GroundFloor:Kitchen_Partition_3_0_0,  !- Surface 9 Name
    0.2167;                  !- Fraction of Radiant Energy to Surface 9

ZoneHVAC:Baseboard:RadiantConvective:Water,
    GroundFloor:Dining Water Radiator,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloor:Dining Water Radiator Hot Water Inlet Node,  !- Inlet Node Name
    GroundFloor:Dining Water Radiator Hot Water Outlet Node,  !- Outlet Node Name
    50.000,                  !- Rated Average Water Temperature {C}
    0.063000,                !- Rated Water Mass Flow Rate {Kg/s}
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.0100,                  !- Convergence Tolerance
    0.300,                   !- Fraction Radiant
    0.100,                   !- Fraction of Radiant Energy Incident on People
    GroundFloor:Dining_Partition_3_0_10028,  !- Surface 1 Name
    0.0310,                  !- Fraction of Radiant Energy to Surface 1
    GroundFloor:Dining_Ceiling_1_0_0,  !- Surface 2 Name
    0.1447,                  !- Fraction of Radiant Energy to Surface 2
    GroundFloor:Dining_GroundFloor_0_0_0,  !- Surface 3 Name
    0.1468,                  !- Fraction of Radiant Energy to Surface 3
    GroundFloor:Dining_Partition_4_0_10021,  !- Surface 4 Name
    0.1623,                  !- Fraction of Radiant Energy to Surface 4
    GroundFloor:Dining_Wall_2_0_0,  !- Surface 5 Name
    0.1623,                  !- Fraction of Radiant Energy to Surface 5
    GroundFloor:Dining_Wall_5_0_0,  !- Surface 6 Name
    0.2528;                  !- Fraction of Radiant Energy to Surface 6

ZoneHVAC:Baseboard:RadiantConvective:Water,
    GroundFloor:WC Water Radiator,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloor:WC Water Radiator Hot Water Inlet Node,  !- Inlet Node Name
    GroundFloor:WC Water Radiator Hot Water Outlet Node,  !- Outlet Node Name
    50.000,                  !- Rated Average Water Temperature {C}
    0.063000,                !- Rated Water Mass Flow Rate {Kg/s}
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.0100,                  !- Convergence Tolerance
    0.300,                   !- Fraction Radiant
    0.100,                   !- Fraction of Radiant Energy Incident on People
    GroundFloor:WC_Partition_3_0_10018,  !- Surface 1 Name
    0.0195,                  !- Fraction of Radiant Energy to Surface 1
    GroundFloor:WC_Ceiling_1_0_0,  !- Surface 2 Name
    0.0207,                  !- Fraction of Radiant Energy to Surface 2
    GroundFloor:WC_Ceiling_1_1_0,  !- Surface 3 Name
    0.0693,                  !- Fraction of Radiant Energy to Surface 3
    GroundFloor:WC_GroundFloor_0_0_0,  !- Surface 4 Name
    0.0901,                  !- Fraction of Radiant Energy to Surface 4
    GroundFloor:WC_Partition_4_0_10004,  !- Surface 5 Name
    0.1215,                  !- Fraction of Radiant Energy to Surface 5
    GroundFloor:WC_Wall_6_0_0,  !- Surface 6 Name
    0.1410,                  !- Fraction of Radiant Energy to Surface 6
    GroundFloor:WC_Partition_2_0_10019,  !- Surface 7 Name
    0.1850,                  !- Fraction of Radiant Energy to Surface 7
    GroundFloor:WC_Wall_5_0_0,  !- Surface 8 Name
    0.2528;                  !- Fraction of Radiant Energy to Surface 8

ZoneHVAC:Baseboard:RadiantConvective:Water,
    GroundFloor:LivingRoom Water Radiator,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloor:LivingRoom Water Radiator Hot Water Inlet Node,  !- Inlet Node Name
    GroundFloor:LivingRoom Water Radiator Hot Water Outlet Node,  !- Outlet Node Name
    50.000,                  !- Rated Average Water Temperature {C}
    0.063000,                !- Rated Water Mass Flow Rate {Kg/s}
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.0100,                  !- Convergence Tolerance
    0.300,                   !- Fraction Radiant
    0.100,                   !- Fraction of Radiant Energy Incident on People
    GroundFloor:LivingRoom_Ceiling_1_1_0,  !- Surface 1 Name
    0.0155,                  !- Fraction of Radiant Energy to Surface 1
    GroundFloor:LivingRoom_Partition_6_0_10013,  !- Surface 2 Name
    0.0167,                  !- Fraction of Radiant Energy to Surface 2
    GroundFloor:LivingRoom_Ceiling_1_0_0,  !- Surface 3 Name
    0.0262,                  !- Fraction of Radiant Energy to Surface 3
    GroundFloor:LivingRoom_Partition_5_0_10032,  !- Surface 4 Name
    0.0375,                  !- Fraction of Radiant Energy to Surface 4
    GroundFloor:LivingRoom_Ceiling_1_2_0,  !- Surface 5 Name
    0.0640,                  !- Fraction of Radiant Energy to Surface 5
    GroundFloor:LivingRoom_Ceiling_1_3_0,  !- Surface 6 Name
    0.0843,                  !- Fraction of Radiant Energy to Surface 6
    GroundFloor:LivingRoom_Partition_7_0_10027,  !- Surface 7 Name
    0.0989,                  !- Fraction of Radiant Energy to Surface 7
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Surface 8 Name
    0.1141,                  !- Fraction of Radiant Energy to Surface 8
    GroundFloor:LivingRoom_Wall_4_0_0,  !- Surface 9 Name
    0.1212,                  !- Fraction of Radiant Energy to Surface 9
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Surface 10 Name
    0.1316,                  !- Fraction of Radiant Energy to Surface 10
    GroundFloor:LivingRoom_GroundFloor_0_0_0,  !- Surface 11 Name
    0.1900;                  !- Fraction of Radiant Energy to Surface 11

ZoneHVAC:Baseboard:RadiantConvective:Water,
    FirstFloor:Bedroom1 Water Radiator,  !- Name
    On 24/7,                 !- Availability Schedule Name
    FirstFloor:Bedroom1 Water Radiator Hot Water Inlet Node,  !- Inlet Node Name
    FirstFloor:Bedroom1 Water Radiator Hot Water Outlet Node,  !- Outlet Node Name
    50.000,                  !- Rated Average Water Temperature {C}
    0.063000,                !- Rated Water Mass Flow Rate {Kg/s}
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.0100,                  !- Convergence Tolerance
    0.300,                   !- Fraction Radiant
    0.100,                   !- Fraction of Radiant Energy Incident on People
    FirstFloor:Bedroom1_Partition_3_0_10046,  !- Surface 1 Name
    0.0230,                  !- Fraction of Radiant Energy to Surface 1
    FirstFloor:Bedroom1_Floor_0_0_10024,  !- Surface 2 Name
    0.0349,                  !- Fraction of Radiant Energy to Surface 2
    FirstFloor:Bedroom1_Floor_0_0_10023,  !- Surface 3 Name
    0.0366,                  !- Fraction of Radiant Energy to Surface 3
    FirstFloor:Bedroom1_Partition_4_0_10056,  !- Surface 4 Name
    0.0419,                  !- Fraction of Radiant Energy to Surface 4
    FirstFloor:Bedroom1_Partition_2_0_0,  !- Surface 5 Name
    0.0495,                  !- Fraction of Radiant Energy to Surface 5
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Surface 6 Name
    0.0503,                  !- Fraction of Radiant Energy to Surface 6
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Surface 7 Name
    0.0504,                  !- Fraction of Radiant Energy to Surface 7
    FirstFloor:Bedroom1_Ceiling_1_0_1,  !- Surface 8 Name
    0.0623,                  !- Fraction of Radiant Energy to Surface 8
    FirstFloor:Bedroom1_Floor_0_0_10033,  !- Surface 9 Name
    0.0789,                  !- Fraction of Radiant Energy to Surface 9
    FirstFloor:Bedroom1_Ceiling_1_0_0,  !- Surface 10 Name
    0.0881,                  !- Fraction of Radiant Energy to Surface 10
    FirstFloor:Bedroom1_Partition_9_0_0,  !- Surface 11 Name
    0.0956,                  !- Fraction of Radiant Energy to Surface 11
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Surface 12 Name
    0.1373,                  !- Fraction of Radiant Energy to Surface 12
    FirstFloor:Bedroom1_Wall_8_0_0,  !- Surface 13 Name
    0.1512;                  !- Fraction of Radiant Energy to Surface 13

ZoneHVAC:Baseboard:RadiantConvective:Water,
    FirstFloor:Bathroom Water Radiator,  !- Name
    On 24/7,                 !- Availability Schedule Name
    FirstFloor:Bathroom Water Radiator Hot Water Inlet Node,  !- Inlet Node Name
    FirstFloor:Bathroom Water Radiator Hot Water Outlet Node,  !- Outlet Node Name
    50.000,                  !- Rated Average Water Temperature {C}
    0.063000,                !- Rated Water Mass Flow Rate {Kg/s}
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.0100,                  !- Convergence Tolerance
    0.300,                   !- Fraction Radiant
    0.100,                   !- Fraction of Radiant Energy Incident on People
    FirstFloor:Bathroom_Floor_0_0_10038,  !- Surface 1 Name
    0.0421,                  !- Fraction of Radiant Energy to Surface 1
    FirstFloor:Bathroom_Partition_4_0_10048,  !- Surface 2 Name
    0.0506,                  !- Fraction of Radiant Energy to Surface 2
    FirstFloor:Bathroom_Floor_0_0_10025,  !- Surface 3 Name
    0.0694,                  !- Fraction of Radiant Energy to Surface 3
    FirstFloor:Bathroom_Partition_5_0_10060,  !- Surface 4 Name
    0.0895,                  !- Fraction of Radiant Energy to Surface 4
    FirstFloor:Bathroom_Ceiling_1_0_0,  !- Surface 5 Name
    0.1115,                  !- Fraction of Radiant Energy to Surface 5
    FirstFloor:Bathroom_Partition_6_0_10065,  !- Surface 6 Name
    0.1726,                  !- Fraction of Radiant Energy to Surface 6
    FirstFloor:Bathroom_Partition_3_0_0,  !- Surface 7 Name
    0.1730,                  !- Fraction of Radiant Energy to Surface 7
    FirstFloor:Bathroom_Wall_2_0_0,  !- Surface 8 Name
    0.1912;                  !- Fraction of Radiant Energy to Surface 8

ZoneHVAC:Baseboard:RadiantConvective:Water,
    FirstFloor:EnSuite Water Radiator,  !- Name
    On 24/7,                 !- Availability Schedule Name
    FirstFloor:EnSuite Water Radiator Hot Water Inlet Node,  !- Inlet Node Name
    FirstFloor:EnSuite Water Radiator Hot Water Outlet Node,  !- Outlet Node Name
    50.000,                  !- Rated Average Water Temperature {C}
    0.063000,                !- Rated Water Mass Flow Rate {Kg/s}
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.0100,                  !- Convergence Tolerance
    0.300,                   !- Fraction Radiant
    0.100,                   !- Fraction of Radiant Energy Incident on People
    FirstFloor:EnSuite_Floor_0_0_10010,  !- Surface 1 Name
    0.0493,                  !- Fraction of Radiant Energy to Surface 1
    FirstFloor:EnSuite_Floor_0_0_10036,  !- Surface 2 Name
    0.0573,                  !- Fraction of Radiant Energy to Surface 2
    FirstFloor:EnSuite_Partition_2_0_10063,  !- Surface 3 Name
    0.1004,                  !- Fraction of Radiant Energy to Surface 3
    FirstFloor:EnSuite_Ceiling_1_0_0,  !- Surface 4 Name
    0.1087,                  !- Fraction of Radiant Energy to Surface 4
    FirstFloor:EnSuite_Wall_4_0_0,  !- Surface 5 Name
    0.1607,                  !- Fraction of Radiant Energy to Surface 5
    FirstFloor:EnSuite_Wall_5_0_0,  !- Surface 6 Name
    0.2029,                  !- Fraction of Radiant Energy to Surface 6
    FirstFloor:EnSuite_Partition_3_0_10069,  !- Surface 7 Name
    0.2208;                  !- Fraction of Radiant Energy to Surface 7

ZoneHVAC:Baseboard:RadiantConvective:Water,
    FirstFloor:Bedroom3 Water Radiator,  !- Name
    On 24/7,                 !- Availability Schedule Name
    FirstFloor:Bedroom3 Water Radiator Hot Water Inlet Node,  !- Inlet Node Name
    FirstFloor:Bedroom3 Water Radiator Hot Water Outlet Node,  !- Outlet Node Name
    50.000,                  !- Rated Average Water Temperature {C}
    0.063000,                !- Rated Water Mass Flow Rate {Kg/s}
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.0100,                  !- Convergence Tolerance
    0.300,                   !- Fraction Radiant
    0.100,                   !- Fraction of Radiant Energy Incident on People
    FirstFloor:Bedroom3_Partition_5_0_10052,  !- Surface 1 Name
    0.1128,                  !- Fraction of Radiant Energy to Surface 1
    FirstFloor:Bedroom3_Floor_0_0_10039,  !- Surface 2 Name
    0.1312,                  !- Fraction of Radiant Energy to Surface 2
    FirstFloor:Bedroom3_Ceiling_1_0_0,  !- Surface 3 Name
    0.1312,                  !- Fraction of Radiant Energy to Surface 3
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Surface 4 Name
    0.1370,                  !- Fraction of Radiant Energy to Surface 4
    FirstFloor:Bedroom3_Wall_4_0_0,  !- Surface 5 Name
    0.1940,                  !- Fraction of Radiant Energy to Surface 5
    FirstFloor:Bedroom3_Partition_2_0_0,  !- Surface 6 Name
    0.1940;                  !- Fraction of Radiant Energy to Surface 6

ZoneHVAC:Baseboard:RadiantConvective:Water,
    FirstFloor:Bedroom2 Water Radiator,  !- Name
    On 24/7,                 !- Availability Schedule Name
    FirstFloor:Bedroom2 Water Radiator Hot Water Inlet Node,  !- Inlet Node Name
    FirstFloor:Bedroom2 Water Radiator Hot Water Outlet Node,  !- Outlet Node Name
    50.000,                  !- Rated Average Water Temperature {C}
    0.063000,                !- Rated Water Mass Flow Rate {Kg/s}
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.0100,                  !- Convergence Tolerance
    0.300,                   !- Fraction Radiant
    0.100,                   !- Fraction of Radiant Energy Incident on People
    FirstFloor:Bedroom2_Partition_5_0_10050,  !- Surface 1 Name
    0.0228,                  !- Fraction of Radiant Energy to Surface 1
    FirstFloor:Bedroom2_Partition_6_0_10067,  !- Surface 2 Name
    0.1094,                  !- Fraction of Radiant Energy to Surface 2
    FirstFloor:Bedroom2_Floor_0_0_10040,  !- Surface 3 Name
    0.1445,                  !- Fraction of Radiant Energy to Surface 3
    FirstFloor:Bedroom2_Ceiling_1_0_0,  !- Surface 4 Name
    0.1445,                  !- Fraction of Radiant Energy to Surface 4
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Surface 5 Name
    0.1548,                  !- Fraction of Radiant Energy to Surface 5
    FirstFloor:Bedroom2_Wall_2_0_0,  !- Surface 6 Name
    0.1620,                  !- Fraction of Radiant Energy to Surface 6
    FirstFloor:Bedroom2_Partition_4_0_10072,  !- Surface 7 Name
    0.1620;                  !- Fraction of Radiant Energy to Surface 7


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    GroundFloor:Hall Equipment,  !- Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Zone Equipment 1 Object Type
    GroundFloor:Hall Water Radiator,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    GroundFloor:Kitchen Equipment,  !- Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Zone Equipment 1 Object Type
    GroundFloor:Kitchen Water Radiator,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    GroundFloor:Dining Equipment,  !- Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Zone Equipment 1 Object Type
    GroundFloor:Dining Water Radiator,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    GroundFloor:WC Equipment,!- Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Zone Equipment 1 Object Type
    GroundFloor:WC Water Radiator,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    GroundFloor:LivingRoom Equipment,  !- Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Zone Equipment 1 Object Type
    GroundFloor:LivingRoom Water Radiator,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FirstFloor:Bedroom1 Equipment,  !- Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Zone Equipment 1 Object Type
    FirstFloor:Bedroom1 Water Radiator,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FirstFloor:Bathroom Equipment,  !- Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Zone Equipment 1 Object Type
    FirstFloor:Bathroom Water Radiator,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FirstFloor:EnSuite Equipment,  !- Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Zone Equipment 1 Object Type
    FirstFloor:EnSuite Water Radiator,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FirstFloor:Bedroom3 Equipment,  !- Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Zone Equipment 1 Object Type
    FirstFloor:Bedroom3 Water Radiator,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FirstFloor:Bedroom2 Equipment,  !- Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Zone Equipment 1 Object Type
    FirstFloor:Bedroom2 Water Radiator,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    GroundFloor:Hall,        !- Zone Name
    GroundFloor:Hall Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor:Hall Zone Air Node,  !- Zone Air Node Name
    GroundFloor:Hall Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    GroundFloor:Kitchen,     !- Zone Name
    GroundFloor:Kitchen Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor:Kitchen Zone Air Node,  !- Zone Air Node Name
    GroundFloor:Kitchen Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    GroundFloor:Dining,      !- Zone Name
    GroundFloor:Dining Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor:Dining Zone Air Node,  !- Zone Air Node Name
    GroundFloor:Dining Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    GroundFloor:WC,          !- Zone Name
    GroundFloor:WC Equipment,!- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor:WC Zone Air Node,  !- Zone Air Node Name
    GroundFloor:WC Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    GroundFloor:LivingRoom,  !- Zone Name
    GroundFloor:LivingRoom Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor:LivingRoom Zone Air Node,  !- Zone Air Node Name
    GroundFloor:LivingRoom Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    FirstFloor:Bedroom1,     !- Zone Name
    FirstFloor:Bedroom1 Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FirstFloor:Bedroom1 Zone Air Node,  !- Zone Air Node Name
    FirstFloor:Bedroom1 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    FirstFloor:Bathroom,     !- Zone Name
    FirstFloor:Bathroom Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FirstFloor:Bathroom Zone Air Node,  !- Zone Air Node Name
    FirstFloor:Bathroom Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    FirstFloor:EnSuite,      !- Zone Name
    FirstFloor:EnSuite Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FirstFloor:EnSuite Zone Air Node,  !- Zone Air Node Name
    FirstFloor:EnSuite Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    FirstFloor:Bedroom3,     !- Zone Name
    FirstFloor:Bedroom3 Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FirstFloor:Bedroom3 Zone Air Node,  !- Zone Air Node Name
    FirstFloor:Bedroom3 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    FirstFloor:Bedroom2,     !- Zone Name
    FirstFloor:Bedroom2 Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FirstFloor:Bedroom2 Zone Air Node,  !- Zone Air Node Name
    FirstFloor:Bedroom2 Return Outlet;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    HW Loop Demand Side Inlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    HW Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    HW Loop Demand Side Inlet Branch Pipe Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    HW Loop Demand Side Bypass Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Demand Side Bypass Pipe,  !- Component 1 Name
    HW Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Loop Demand Side Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    Aux HW Loop Water Heater HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Aux HW Loop Water Heater,!- Component 1 Name
    Aux HW Loop Water Heater Heating Inlet Node,  !- Component 1 Inlet Node Name
    Aux HW Loop Water Heater Heating Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    HW Loop Demand Side Outlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    HW Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    HW Loop Demand Side Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    HW Loop Supply Side Inlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HW Loop Supply Pump,     !- Component 1 Name
    HW Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    HW Loop Supply Pump Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HW Loop Supply Side Bypass Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Supply Side Bypass Pipe,  !- Component 1 Name
    HW Loop Supply Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Loop Supply Side Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    Boiler HW Loop Supply Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Boiler,                  !- Component 1 Name
    Boiler Water Inlet Node, !- Component 1 Inlet Node Name
    Boiler Water Outlet Node,!- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HW Loop Supply Side Outlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    HW Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    HW Loop Supply Side Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Aux HW Loop Demand Side Inlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Aux HW Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    Aux HW Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    Aux HW Loop Demand Side Inlet Branch Pipe Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Aux HW Loop Demand Side Bypass Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Aux HW Loop Demand Side Bypass Pipe,  !- Component 1 Name
    Aux HW Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Aux HW Loop Demand Side Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    GroundFloor:Hall Water Radiator Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Component 1 Object Type
    GroundFloor:Hall Water Radiator,  !- Component 1 Name
    GroundFloor:Hall Water Radiator Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    GroundFloor:Hall Water Radiator Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    GroundFloor:Kitchen Water Radiator Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Component 1 Object Type
    GroundFloor:Kitchen Water Radiator,  !- Component 1 Name
    GroundFloor:Kitchen Water Radiator Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    GroundFloor:Kitchen Water Radiator Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    GroundFloor:Dining Water Radiator Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Component 1 Object Type
    GroundFloor:Dining Water Radiator,  !- Component 1 Name
    GroundFloor:Dining Water Radiator Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    GroundFloor:Dining Water Radiator Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    GroundFloor:WC Water Radiator Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Component 1 Object Type
    GroundFloor:WC Water Radiator,  !- Component 1 Name
    GroundFloor:WC Water Radiator Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    GroundFloor:WC Water Radiator Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    GroundFloor:LivingRoom Water Radiator Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Component 1 Object Type
    GroundFloor:LivingRoom Water Radiator,  !- Component 1 Name
    GroundFloor:LivingRoom Water Radiator Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    GroundFloor:LivingRoom Water Radiator Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    FirstFloor:Bedroom1 Water Radiator Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Component 1 Object Type
    FirstFloor:Bedroom1 Water Radiator,  !- Component 1 Name
    FirstFloor:Bedroom1 Water Radiator Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    FirstFloor:Bedroom1 Water Radiator Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    FirstFloor:Bathroom Water Radiator Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Component 1 Object Type
    FirstFloor:Bathroom Water Radiator,  !- Component 1 Name
    FirstFloor:Bathroom Water Radiator Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    FirstFloor:Bathroom Water Radiator Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    FirstFloor:EnSuite Water Radiator Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Component 1 Object Type
    FirstFloor:EnSuite Water Radiator,  !- Component 1 Name
    FirstFloor:EnSuite Water Radiator Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    FirstFloor:EnSuite Water Radiator Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    FirstFloor:Bedroom3 Water Radiator Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Component 1 Object Type
    FirstFloor:Bedroom3 Water Radiator,  !- Component 1 Name
    FirstFloor:Bedroom3 Water Radiator Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    FirstFloor:Bedroom3 Water Radiator Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    FirstFloor:Bedroom2 Water Radiator Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Component 1 Object Type
    FirstFloor:Bedroom2 Water Radiator,  !- Component 1 Name
    FirstFloor:Bedroom2 Water Radiator Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    FirstFloor:Bedroom2 Water Radiator Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Water Outlet Group Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Outlet Group,      !- Component 1 Name
    Water Outlet Group Water Inlet Node,  !- Component 1 Inlet Node Name
    Water Outlet Group Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Aux HW Loop Demand Side Outlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Aux HW Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    Aux HW Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    Aux HW Loop Demand Side Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Aux HW Loop Supply Side Inlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Aux HW Loop Supply Pump 5,  !- Component 1 Name
    Aux HW Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    Aux HW Loop Supply Pump 5 Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Tempering Valve Aux HW Loop Supply Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    TemperingValve,          !- Component 1 Object Type
    Tempering Valve,         !- Component 1 Name
    Tempering Valve Water Inlet Node,  !- Component 1 Inlet Node Name
    Tempering Valve Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Solar Loop Water Heater Aux HW Loop Supply Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Solar Loop Water Heater, !- Component 1 Name
    Solar Loop Water Heater DHW Inlet Node,  !- Component 1 Inlet Node Name
    Solar Loop Water Heater DHW Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Aux HW Loop Supply Side Outlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Aux HW Loop Water Heater,!- Component 1 Name
    Aux HW Loop Water Heater DHW Inlet Node,  !- Component 1 Inlet Node Name
    Aux HW Loop Supply Side Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Solar Loop Demand Side Inlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Solar Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    Solar Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    Solar Loop Demand Side Inlet Branch Pipe Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Solar Loop Demand Side Bypass Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Solar Loop Demand Side Bypass Pipe,  !- Component 1 Name
    Solar Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Solar Loop Demand Side Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    Solar Collector Solar Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    SolarCollector:FlatPlate:Water,  !- Component 1 Object Type
    Solar Collector,         !- Component 1 Name
    Solar Collector Water Inlet Node,  !- Component 1 Inlet Node Name
    Solar Collector Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Solar Loop Demand Side Outlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Solar Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    Solar Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    Solar Loop Demand Side Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Solar Loop Supply Side Inlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Solar Loop Supply Pump 3,!- Component 1 Name
    Solar Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    Solar Loop Supply Pump 3 Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Solar Loop Water Heater Solar Loop Supply Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Solar Loop Water Heater, !- Component 1 Name
    Solar Loop Water Heater Heating Inlet Node,  !- Component 1 Inlet Node Name
    Solar Loop Water Heater Heating Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Solar Loop Supply Side Outlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Solar Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    Solar Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    Solar Loop Supply Side Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    HW Loop Demand Side Branches,  !- Name
    HW Loop Demand Side Inlet Branch,  !- Branch 1 Name
    HW Loop Demand Side Bypass Branch,  !- Branch 2 Name
    Aux HW Loop Water Heater HW Loop Demand Side Branch,  !- Branch 3 Name
    HW Loop Demand Side Outlet Branch;  !- Branch 4 Name

BranchList,
    HW Loop Supply Side Branches,  !- Name
    HW Loop Supply Side Inlet Branch,  !- Branch 1 Name
    HW Loop Supply Side Bypass Branch,  !- Branch 2 Name
    Boiler HW Loop Supply Side Branch,  !- Branch 3 Name
    HW Loop Supply Side Outlet Branch;  !- Branch 4 Name

BranchList,
    Aux HW Loop Demand Side Branches,  !- Name
    Aux HW Loop Demand Side Inlet Branch,  !- Branch 1 Name
    Aux HW Loop Demand Side Bypass Branch,  !- Branch 2 Name
    GroundFloor:Hall Water Radiator Aux HW Loop Demand Side Branch,  !- Branch 3 Name
    GroundFloor:Kitchen Water Radiator Aux HW Loop Demand Side Branch,  !- Branch 4 Name
    GroundFloor:Dining Water Radiator Aux HW Loop Demand Side Branch,  !- Branch 5 Name
    GroundFloor:WC Water Radiator Aux HW Loop Demand Side Branch,  !- Branch 6 Name
    GroundFloor:LivingRoom Water Radiator Aux HW Loop Demand Side Branch,  !- Branch 7 Name
    FirstFloor:Bedroom1 Water Radiator Aux HW Loop Demand Side Branch,  !- Branch 8 Name
    FirstFloor:Bathroom Water Radiator Aux HW Loop Demand Side Branch,  !- Branch 9 Name
    FirstFloor:EnSuite Water Radiator Aux HW Loop Demand Side Branch,  !- Branch 10 Name
    FirstFloor:Bedroom3 Water Radiator Aux HW Loop Demand Side Branch,  !- Branch 11 Name
    FirstFloor:Bedroom2 Water Radiator Aux HW Loop Demand Side Branch,  !- Branch 12 Name
    Water Outlet Group Aux HW Loop Demand Side Branch,  !- Branch 13 Name
    Aux HW Loop Demand Side Outlet Branch;  !- Branch 14 Name

BranchList,
    Aux HW Loop Supply Side Branches,  !- Name
    Aux HW Loop Supply Side Inlet Branch,  !- Branch 1 Name
    Tempering Valve Aux HW Loop Supply Side Branch,  !- Branch 2 Name
    Solar Loop Water Heater Aux HW Loop Supply Side Branch,  !- Branch 3 Name
    Aux HW Loop Supply Side Outlet Branch;  !- Branch 4 Name

BranchList,
    Solar Loop Demand Side Branches,  !- Name
    Solar Loop Demand Side Inlet Branch,  !- Branch 1 Name
    Solar Loop Demand Side Bypass Branch,  !- Branch 2 Name
    Solar Collector Solar Loop Demand Side Branch,  !- Branch 3 Name
    Solar Loop Demand Side Outlet Branch;  !- Branch 4 Name

BranchList,
    Solar Loop Supply Side Branches,  !- Name
    Solar Loop Supply Side Inlet Branch,  !- Branch 1 Name
    Solar Loop Water Heater Solar Loop Supply Side Branch,  !- Branch 2 Name
    Solar Loop Supply Side Outlet Branch;  !- Branch 3 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    HW Loop Demand Splitter, !- Name
    HW Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    HW Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    Aux HW Loop Water Heater HW Loop Demand Side Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    HW Loop Supply Splitter, !- Name
    HW Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    HW Loop Supply Side Bypass Branch,  !- Outlet Branch 1 Name
    Boiler HW Loop Supply Side Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    Aux HW Loop Demand Splitter 5,  !- Name
    Aux HW Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    Aux HW Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    GroundFloor:Hall Water Radiator Aux HW Loop Demand Side Branch,  !- Outlet Branch 2 Name
    GroundFloor:Kitchen Water Radiator Aux HW Loop Demand Side Branch,  !- Outlet Branch 3 Name
    GroundFloor:Dining Water Radiator Aux HW Loop Demand Side Branch,  !- Outlet Branch 4 Name
    GroundFloor:WC Water Radiator Aux HW Loop Demand Side Branch,  !- Outlet Branch 5 Name
    GroundFloor:LivingRoom Water Radiator Aux HW Loop Demand Side Branch,  !- Outlet Branch 6 Name
    FirstFloor:Bedroom1 Water Radiator Aux HW Loop Demand Side Branch,  !- Outlet Branch 7 Name
    FirstFloor:Bathroom Water Radiator Aux HW Loop Demand Side Branch,  !- Outlet Branch 8 Name
    FirstFloor:EnSuite Water Radiator Aux HW Loop Demand Side Branch,  !- Outlet Branch 9 Name
    FirstFloor:Bedroom3 Water Radiator Aux HW Loop Demand Side Branch,  !- Outlet Branch 10 Name
    FirstFloor:Bedroom2 Water Radiator Aux HW Loop Demand Side Branch,  !- Outlet Branch 11 Name
    Water Outlet Group Aux HW Loop Demand Side Branch;  !- Outlet Branch 12 Name

Connector:Splitter,
    Aux HW Loop Supply Splitter 5,  !- Name
    Aux HW Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    Tempering Valve Aux HW Loop Supply Side Branch,  !- Outlet Branch 1 Name
    Solar Loop Water Heater Aux HW Loop Supply Side Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    Solar Loop Demand Splitter 3,  !- Name
    Solar Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    Solar Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    Solar Collector Solar Loop Demand Side Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    Solar Loop Supply Splitter 3,  !- Name
    Solar Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    Solar Loop Water Heater Solar Loop Supply Side Branch;  !- Outlet Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    HW Loop Demand Mixer,    !- Name
    HW Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    Aux HW Loop Water Heater HW Loop Demand Side Branch,  !- Inlet Branch 1 Name
    HW Loop Demand Side Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    HW Loop Supply Mixer,    !- Name
    HW Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    Boiler HW Loop Supply Side Branch,  !- Inlet Branch 1 Name
    HW Loop Supply Side Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    Aux HW Loop Demand Mixer 5,  !- Name
    Aux HW Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    Water Outlet Group Aux HW Loop Demand Side Branch,  !- Inlet Branch 1 Name
    Aux HW Loop Demand Side Bypass Branch,  !- Inlet Branch 2 Name
    GroundFloor:Hall Water Radiator Aux HW Loop Demand Side Branch,  !- Inlet Branch 3 Name
    GroundFloor:Kitchen Water Radiator Aux HW Loop Demand Side Branch,  !- Inlet Branch 4 Name
    GroundFloor:Dining Water Radiator Aux HW Loop Demand Side Branch,  !- Inlet Branch 5 Name
    GroundFloor:WC Water Radiator Aux HW Loop Demand Side Branch,  !- Inlet Branch 6 Name
    GroundFloor:LivingRoom Water Radiator Aux HW Loop Demand Side Branch,  !- Inlet Branch 7 Name
    FirstFloor:Bedroom1 Water Radiator Aux HW Loop Demand Side Branch,  !- Inlet Branch 8 Name
    FirstFloor:Bathroom Water Radiator Aux HW Loop Demand Side Branch,  !- Inlet Branch 9 Name
    FirstFloor:EnSuite Water Radiator Aux HW Loop Demand Side Branch,  !- Inlet Branch 10 Name
    FirstFloor:Bedroom3 Water Radiator Aux HW Loop Demand Side Branch,  !- Inlet Branch 11 Name
    FirstFloor:Bedroom2 Water Radiator Aux HW Loop Demand Side Branch;  !- Inlet Branch 12 Name

Connector:Mixer,
    Aux HW Loop Supply Mixer 5,  !- Name
    Aux HW Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    Solar Loop Water Heater Aux HW Loop Supply Side Branch,  !- Inlet Branch 1 Name
    Tempering Valve Aux HW Loop Supply Side Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    Solar Loop Demand Mixer 3,  !- Name
    Solar Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    Solar Collector Solar Loop Demand Side Branch,  !- Inlet Branch 1 Name
    Solar Loop Demand Side Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    Solar Loop Supply Mixer 3,  !- Name
    Solar Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    Solar Loop Water Heater Solar Loop Supply Side Branch;  !- Inlet Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    HW Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HW Loop Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HW Loop Demand Mixer;    !- Connector 2 Name

ConnectorList,
    HW Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HW Loop Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HW Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Aux HW Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Aux HW Loop Demand Splitter 5,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Aux HW Loop Demand Mixer 5;  !- Connector 2 Name

ConnectorList,
    Aux HW Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Aux HW Loop Supply Splitter 5,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Aux HW Loop Supply Mixer 5;  !- Connector 2 Name

ConnectorList,
    Solar Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Solar Loop Demand Splitter 3,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Solar Loop Demand Mixer 3;  !- Connector 2 Name

ConnectorList,
    Solar Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Solar Loop Supply Splitter 3,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Solar Loop Supply Mixer 3;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    HW Loop Setpoint Manager Node List,  !- Name
    HW Loop Supply Side Outlet;  !- Node 1 Name

NodeList,
    Aux HW Loop Setpoint Manager Node List,  !- Name
    Aux HW Loop Supply Side Outlet,  !- Node 1 Name
    Aux HW Loop Water Heater DHW Inlet Node;  !- Node 2 Name

NodeList,
    Solar Loop Setpoint Manager Node List,  !- Name
    Solar Loop Supply Side Outlet;  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    Aux HW Loop Water Heater Outdoor Air Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Solar Loop Water Heater Outdoor Air Node;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    HW Loop Demand Side Inlet Branch Pipe,  !- Name
    HW Loop Demand Side Inlet,  !- Inlet Node Name
    HW Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    HW Loop Demand Side Bypass Pipe,  !- Name
    HW Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    HW Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    HW Loop Demand Side Outlet Branch Pipe,  !- Name
    HW Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    HW Loop Demand Side Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    HW Loop Supply Side Bypass Pipe,  !- Name
    HW Loop Supply Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    HW Loop Supply Side Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    HW Loop Supply Side Outlet Branch Pipe,  !- Name
    HW Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    HW Loop Supply Side Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Aux HW Loop Demand Side Inlet Branch Pipe,  !- Name
    Aux HW Loop Demand Side Inlet,  !- Inlet Node Name
    Aux HW Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Aux HW Loop Demand Side Bypass Pipe,  !- Name
    Aux HW Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    Aux HW Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Aux HW Loop Demand Side Outlet Branch Pipe,  !- Name
    Aux HW Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    Aux HW Loop Demand Side Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Solar Loop Demand Side Inlet Branch Pipe,  !- Name
    Solar Loop Demand Side Inlet,  !- Inlet Node Name
    Solar Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Solar Loop Demand Side Bypass Pipe,  !- Name
    Solar Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    Solar Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Solar Loop Demand Side Outlet Branch Pipe,  !- Name
    Solar Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    Solar Loop Demand Side Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Solar Loop Supply Side Outlet Branch Pipe,  !- Name
    Solar Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    Solar Loop Supply Side Outlet;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    HW Loop Supply Pump,     !- Name
    HW Loop Supply Side Inlet,  !- Inlet Node Name
    HW Loop Supply Pump Water Outlet Node,  !- Outlet Node Name
    0.000240,                !- Rated Flow Rate {m3/s}
    20000.00,                !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    Aux HW Loop Supply Pump 5,  !- Name
    Aux HW Loop Supply Side Inlet,  !- Inlet Node Name
    Aux HW Loop Supply Pump 5 Water Outlet Node,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    20000.00,                !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    Solar Loop Supply Pump 3,!- Name
    Solar Loop Supply Side Inlet,  !- Inlet Node Name
    Solar Loop Supply Pump 3 Water Outlet Node,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    20000.00,                !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: TEMPERINGVALVE ===========

TemperingValve,
    Tempering Valve,         !- Name
    Tempering Valve Water Inlet Node,  !- Inlet Node Name
    Tempering Valve Water Outlet Node,  !- Outlet Node Name
    Solar Loop Water Heater DHW Outlet Node,  !- Stream 2 Source Node Name
    Aux HW Loop Supply Side Outlet,  !- Temperature Setpoint Node Name
    Aux HW Loop Supply Pump 5 Water Outlet Node;  !- Pump Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: SOLARCOLLECTORPERFORMANCE:FLATPLATE ===========

SolarCollectorPerformance:FlatPlate,
    Solar Collector Solar Collector Performance,  !- Name
    0.9325,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000320,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.6030000,               !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.8665000,              !- Coefficient 2 of Efficiency Equation {W/m2-K}
    0.0015000,               !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1944000,              !- Coefficient 2 of Incident Angle Modifier
    -0.0186000;              !- Coefficient 3 of Incident Angle Modifier


!-   ===========  ALL OBJECTS IN CLASS: SOLARCOLLECTOR:FLATPLATE:WATER ===========

SolarCollector:FlatPlate:Water,
    Solar Collector,         !- Name
    Solar Collector Solar Collector Performance,  !- SolarCollectorPerformance Name
    PowerVolt200-5,          !- Surface Name
    Solar Collector Water Inlet Node,  !- Inlet Node Name
    Solar Collector Water Outlet Node,  !- Outlet Node Name
    0.0000450;               !- Maximum Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

Boiler:HotWater,
    Boiler,                  !- Name
    NaturalGas,              !- Fuel Type
    autosize,                !- Nominal Capacity {W}
    0.90,                    !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    CondensingBoilerEff,     !- Normalized Boiler Efficiency Curve Name
    80.00,                   !- Design Water Outlet Temperature {C}
    0.000240,                !- Design Water Flow Rate {m3/s}
    0.00,                    !- Minimum Part Load Ratio
    1.00,                    !- Maximum Part Load Ratio
    1.00,                    !- Optimum Part Load Ratio
    Boiler Water Inlet Node, !- Boiler Water Inlet Node Name
    Boiler Water Outlet Node,!- Boiler Water Outlet Node Name
    100.0,                   !- Water Outlet Upper Temperature Limit {C}
    NotModulated,            !- Boiler Flow Mode
    25.00,                   !- Parasitic Electric Load {W}
    2.00;                    !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
    Aux HW Loop Water Heater,!- Name
    autosize,                !- Tank Volume {m3}
    Domestic hot water setpoint temperature: Always 55.00,  !- Setpoint Temperature Schedule Name
    5.00,                    !- Deadband Temperature Difference {deltaC}
    60.00,                   !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0,                       !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0.000000,                !- Heater Ignition Minimum Flow Rate {m3/s}
    0.0,                     !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    0.90,                    !- Heater Thermal Efficiency
    New style low temperature boiler,  !- Part Load Factor Curve Name
    0.000,                   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0.00,                    !- Off Cycle Parasitic Heat Fraction to Tank
    0.000,                   !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0.00,                    !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Water heater ambient temperature schedule: Always 20.00,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    Aux HW Loop Water Heater Outdoor Air Node,  !- Ambient Temperature Outdoor Air Node Name
    0.0000,                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1.00,                    !- Off Cycle Loss Fraction to Zone
    0.0000,                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1.00,                    !- On Cycle Loss Fraction to Zone
    0.000000,                !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Aux HW Loop Water Heater DHW Inlet Node,  !- Use Side Inlet Node Name
