!-Generator IDFEditor 1.47
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! File generated by DesignBuilder - 4.5.0.178 27/01/2016 - 13:21:14
! Source file: D:\GoogleDrive\Cardiff University\Corby Project\Electric House\Modelling_and_Simulations\DesignBuilder\EH_Corby_Plot273_25_01_16.dsb
Version,
    8.4;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building,                !- Name
    225,                     !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    2000;                    !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: PROGRAMCONTROL ===========

ProgramControl,
    1;                       !- Number of Threads Allowed


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\GBR_BIRMINGHAM_IWEC.epw
Site:Location,
    Corby Project,           !- Name
    53,                      !- Latitude {deg}
    -1.25,                   !- Longitude {deg}
    0,                       !- Time Zone {hr}
    117;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Summer Design Day in Corby Project Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    26.1,                    !- Maximum Dry-Bulb Temperature {C}
    8.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    18.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99927.3,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Corby Project,  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -4.2,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -4.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99927.3,                 !- Barometric Pressure {Pa}
    12.8,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Corby Project,           !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    1 Jan,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    15,                      !- January Ground Temperature {C}
    15,                      !- February Ground Temperature {C}
    15,                      !- March Ground Temperature {C}
    15,                      !- April Ground Temperature {C}
    15,                      !- May Ground Temperature {C}
    15,                      !- June Ground Temperature {C}
    15,                      !- July Ground Temperature {C}
    15,                      !- August Ground Temperature {C}
    15,                      !- September Ground Temperature {C}
    15,                      !- October Ground Temperature {C}
    15,                      !- November Ground Temperature {C}
    15;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

Site:GroundTemperature:FCfactorMethod,
    6.20,                    !- January Ground Temperature {C}
    4.12,                    !- February Ground Temperature {C}
    3.56,                    !- March Ground Temperature {C}
    4.05,                    !- April Ground Temperature {C}
    6.86,                    !- May Ground Temperature {C}
    10.00,                   !- June Ground Temperature {C}
    12.96,                   !- July Ground Temperature {C}
    15.10,                   !- August Ground Temperature {C}
    15.73,                   !- September Ground Temperature {C}
    14.72,                   !- October Ground Temperature {C}
    12.30,                   !- November Ground Temperature {C}
    9.24;                    !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

Site:GroundTemperature:Shallow,
    15,                      !- January Surface Ground Temperature {C}
    15,                      !- February Surface Ground Temperature {C}
    15,                      !- March Surface Ground Temperature {C}
    15,                      !- April Surface Ground Temperature {C}
    15,                      !- May Surface Ground Temperature {C}
    15,                      !- June Surface Ground Temperature {C}
    15,                      !- July Surface Ground Temperature {C}
    15,                      !- August Surface Ground Temperature {C}
    15,                      !- September Surface Ground Temperature {C}
    15,                      !- October Surface Ground Temperature {C}
    15,                      !- November Surface Ground Temperature {C}
    15;                      !- December Surface Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,
    15,                      !- January Deep Ground Temperature {C}
    15,                      !- February Deep Ground Temperature {C}
    15,                      !- March Deep Ground Temperature {C}
    15,                      !- April Deep Ground Temperature {C}
    15,                      !- May Deep Ground Temperature {C}
    15,                      !- June Deep Ground Temperature {C}
    15,                      !- July Deep Ground Temperature {C}
    15,                      !- August Deep Ground Temperature {C}
    15,                      !- September Deep Ground Temperature {C}
    15,                      !- October Deep Ground Temperature {C}
    15,                      !- November Deep Ground Temperature {C}
    15;                      !- December Deep Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier,
    1.0,                     !- Ground Reflected Solar Modifier
    1.0;                     !- Daylighting Ground Reflected Solar Modifier


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    10,                      !- Annual Average Outdoor Air Temperature {C}
    20;                      !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

! off heating day
Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day
Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules
Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! -------------------- Control type schedules (for heating & cooling) ----------------------
Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

! Profile: Off
Schedule:Day:Interval,
    11,                      !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

! Profile: On
Schedule:Day:Interval,
    12,                      !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

! Profile: EH_Corby_Operation_Oven
Schedule:Day:Interval,
    10000,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    19:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    19:30,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

! Profile: EH_Corby_Operation_Kettle
Schedule:Day:Interval,
    10001,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    7:00,                    !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    8:00,                    !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

! Profile: EH_Corby_Operation_Kettle_Weekend
Schedule:Day:Interval,
    10002,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    8:00,                    !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

! Profile: EH_Corby_Operation_EnergySaver
Schedule:Day:Interval,
    10010,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    10:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

! Profile: EH_Corby_Operation_Monitors
Schedule:Day:Interval,
    10011,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    10:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:LIST ===========

! Profile: EH_Corby_Operation_Toaster_Weekend
Schedule:Day:List,
    10003,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- N3
    0,                       !- N4
    0,                       !- N5
    0,                       !- N6
    0,                       !- N7
    0,                       !- N8
    0,                       !- N9
    0.05,                    !- N10
    0.05,                    !- N11
    0,                       !- N12
    0,                       !- N13
    0,                       !- N14
    0,                       !- N15
    0,                       !- N16
    0,                       !- N17
    0,                       !- N18
    0,                       !- N19
    0,                       !- N20
    0,                       !- N21
    0,                       !- N22
    0,                       !- N23
    0,                       !- N24
    0;                       !- N25

! Profile: EH_Corby_Operation_Toaster
Schedule:Day:List,
    10004,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- N3
    0,                       !- N4
    0,                       !- N5
    0,                       !- N6
    0,                       !- N7
    0,                       !- N8
    0,                       !- N9
    0,                       !- N10
    0,                       !- N11
    0,                       !- N12
    0,                       !- N13
    0,                       !- N14
    0,                       !- N15
    0,                       !- N16
    0,                       !- N17
    0,                       !- N18
    0,                       !- N19
    0,                       !- N20
    0,                       !- N21
    0,                       !- N22
    0,                       !- N23
    0,                       !- N24
    0;                       !- N25

! Profile: EH_Corby_Operation_Microwave
Schedule:Day:List,
    10005,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- N3
    0,                       !- N4
    0,                       !- N5
    0,                       !- N6
    0,                       !- N7
    0,                       !- N8
    0.2,                     !- N9
    0,                       !- N10
    0,                       !- N11
    0,                       !- N12
    0,                       !- N13
    0,                       !- N14
    0,                       !- N15
    0,                       !- N16
    0,                       !- N17
    0,                       !- N18
    0,                       !- N19
    0,                       !- N20
    0,                       !- N21
    0,                       !- N22
    0,                       !- N23
    0,                       !- N24
    0;                       !- N25

! Profile: EH_Corby_Operation_Microwave_Weekend
Schedule:Day:List,
    10006,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- N3
    0,                       !- N4
    0,                       !- N5
    0,                       !- N6
    0,                       !- N7
    0,                       !- N8
    0,                       !- N9
    0,                       !- N10
    0,                       !- N11
    0,                       !- N12
    0,                       !- N13
    0,                       !- N14
    0,                       !- N15
    0,                       !- N16
    0,                       !- N17
    0,                       !- N18
    0,                       !- N19
    0,                       !- N20
    0,                       !- N21
    0,                       !- N22
    0,                       !- N23
    0,                       !- N24
    0;                       !- N25

! Profile: EH_Corby_Operation_Hob
Schedule:Day:List,
    10007,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- N3
    0,                       !- N4
    0,                       !- N5
    0,                       !- N6
    0,                       !- N7
    0,                       !- N8
    0.3,                     !- N9
    0,                       !- N10
    0,                       !- N11
    0,                       !- N12
    0,                       !- N13
    0,                       !- N14
    0,                       !- N15
    0,                       !- N16
    0,                       !- N17
    0,                       !- N18
    0,                       !- N19
    0,                       !- N20
    0.5,                     !- N21
    0,                       !- N22
    0,                       !- N23
    0,                       !- N24
    0;                       !- N25

! Profile: EH_Corby_Operation_Hob_Weekend
Schedule:Day:List,
    10008,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- N3
    0,                       !- N4
    0,                       !- N5
    0,                       !- N6
    0,                       !- N7
    0,                       !- N8
    0,                       !- N9
    0,                       !- N10
    0,                       !- N11
    0,                       !- N12
    0,                       !- N13
    0,                       !- N14
    0,                       !- N15
    0,                       !- N16
    0,                       !- N17
    0,                       !- N18
    0,                       !- N19
    0,                       !- N20
    1,                       !- N21
    0,                       !- N22
    0,                       !- N23
    0,                       !- N24
    0;                       !- N25

! Profile: EH_Corby_Operation_Laptop
Schedule:Day:List,
    10012,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- N3
    0,                       !- N4
    0,                       !- N5
    0,                       !- N6
    0,                       !- N7
    0,                       !- N8
    0,                       !- N9
    1,                       !- N10
    0,                       !- N11
    0,                       !- N12
    0,                       !- N13
    0,                       !- N14
    0,                       !- N15
    0,                       !- N16
    0,                       !- N17
    0,                       !- N18
    1,                       !- N19
    1,                       !- N20
    0,                       !- N21
    0,                       !- N22
    0,                       !- N23
    0,                       !- N24
    0;                       !- N25

! Profile: EH_Corby_Operation_TV
Schedule:Day:List,
    10013,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- N3
    0,                       !- N4
    0,                       !- N5
    0,                       !- N6
    0,                       !- N7
    0,                       !- N8
    0,                       !- N9
    1,                       !- N10
    0,                       !- N11
    0,                       !- N12
    0,                       !- N13
    0,                       !- N14
    0,                       !- N15
    0,                       !- N16
    0,                       !- N17
    0,                       !- N18
    1,                       !- N19
    1,                       !- N20
    1,                       !- N21
    1,                       !- N22
    1,                       !- N23
    0,                       !- N24
    0;                       !- N25

! Profile: EH_Corby_Operation_TV_Weekend
Schedule:Day:List,
    10014,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- N3
    0,                       !- N4
    0,                       !- N5
    0,                       !- N6
    0,                       !- N7
    0,                       !- N8
    0,                       !- N9
    1,                       !- N10
    1,                       !- N11
    0,                       !- N12
    0,                       !- N13
    0,                       !- N14
    0,                       !- N15
    0,                       !- N16
    0,                       !- N17
    1,                       !- N18
    1,                       !- N19
    1,                       !- N20
    1,                       !- N21
    1,                       !- N22
    1,                       !- N23
    1,                       !- N24
    1;                       !- N25

! Profile: EH_Corby_Operation_Laptop_Weekend
Schedule:Day:List,
    10015,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- N3
    0,                       !- N4
    0,                       !- N5
    0,                       !- N6
    0,                       !- N7
    0,                       !- N8
    0,                       !- N9
    1,                       !- N10
    1,                       !- N11
    0,                       !- N12
    0,                       !- N13
    0,                       !- N14
    0,                       !- N15
    0,                       !- N16
    0,                       !- N17
    1,                       !- N18
    1,                       !- N19
    1,                       !- N20
    1,                       !- N21
    1,                       !- N22
    1,                       !- N23
    1,                       !- N24
    1;                       !- N25

! Profile: EH_Corby_Operation_DVD_Weekend
Schedule:Day:List,
    10016,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- N3
    0,                       !- N4
    0,                       !- N5
    0,                       !- N6
    0,                       !- N7
    0,                       !- N8
    0,                       !- N9
    0,                       !- N10
    0,                       !- N11
    0,                       !- N12
    0,                       !- N13
    0,                       !- N14
    0,                       !- N15
    0,                       !- N16
    0,                       !- N17
    0,                       !- N18
    0,                       !- N19
    0,                       !- N20
    0,                       !- N21
    0,                       !- N22
    0,                       !- N23
    1,                       !- N24
    1;                       !- N25

! Profile: EH_Corby_Operation_HairDryer
Schedule:Day:List,
    10017,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- N3
    0,                       !- N4
    0,                       !- N5
    0,                       !- N6
    0,                       !- N7
    0,                       !- N8
    0,                       !- N9
    0.05,                    !- N10
    0,                       !- N11
    0,                       !- N12
    0,                       !- N13
    0,                       !- N14
    0,                       !- N15
    0,                       !- N16
    0,                       !- N17
    0,                       !- N18
    0,                       !- N19
    0,                       !- N20
    0,                       !- N21
    0,                       !- N22
    0,                       !- N23
    0,                       !- N24
    0;                       !- N25


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

! Schedule: Dwell_DomKitchen_EH_Corby_Oven
Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Oven_Jan,  !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Oven_Feb,  !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Oven_Mar,  !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Oven_Apr,  !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Oven_May,  !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Oven_Jun,  !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Oven_Jul,  !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Oven_Aug,  !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Oven_Sep,  !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Oven_Oct,  !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Oven_Nov,  !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Oven_Dec,  !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

! Schedule: Dwell_DomKitchen_EH_Corby_Fridge/Freezer
Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Fridge/Freezer_Jan,  !- Name
    12,                      !- Sunday Schedule:Day Name
    12,                      !- Monday Schedule:Day Name
    12,                      !- Tuesday Schedule:Day Name
    12,                      !- Wednesday Schedule:Day Name
    12,                      !- Thursday Schedule:Day Name
    12,                      !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    12,                      !- CustomDay1 Schedule:Day Name
    12;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Fridge/Freezer_Feb,  !- Name
    12,                      !- Sunday Schedule:Day Name
    12,                      !- Monday Schedule:Day Name
    12,                      !- Tuesday Schedule:Day Name
    12,                      !- Wednesday Schedule:Day Name
    12,                      !- Thursday Schedule:Day Name
    12,                      !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    12,                      !- CustomDay1 Schedule:Day Name
    12;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Fridge/Freezer_Mar,  !- Name
    12,                      !- Sunday Schedule:Day Name
    12,                      !- Monday Schedule:Day Name
    12,                      !- Tuesday Schedule:Day Name
    12,                      !- Wednesday Schedule:Day Name
    12,                      !- Thursday Schedule:Day Name
    12,                      !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    12,                      !- CustomDay1 Schedule:Day Name
    12;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Fridge/Freezer_Apr,  !- Name
    12,                      !- Sunday Schedule:Day Name
    12,                      !- Monday Schedule:Day Name
    12,                      !- Tuesday Schedule:Day Name
    12,                      !- Wednesday Schedule:Day Name
    12,                      !- Thursday Schedule:Day Name
    12,                      !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    12,                      !- CustomDay1 Schedule:Day Name
    12;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Fridge/Freezer_May,  !- Name
    12,                      !- Sunday Schedule:Day Name
    12,                      !- Monday Schedule:Day Name
    12,                      !- Tuesday Schedule:Day Name
    12,                      !- Wednesday Schedule:Day Name
    12,                      !- Thursday Schedule:Day Name
    12,                      !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    12,                      !- CustomDay1 Schedule:Day Name
    12;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Fridge/Freezer_Jun,  !- Name
    12,                      !- Sunday Schedule:Day Name
    12,                      !- Monday Schedule:Day Name
    12,                      !- Tuesday Schedule:Day Name
    12,                      !- Wednesday Schedule:Day Name
    12,                      !- Thursday Schedule:Day Name
    12,                      !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    12,                      !- CustomDay1 Schedule:Day Name
    12;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Fridge/Freezer_Jul,  !- Name
    12,                      !- Sunday Schedule:Day Name
    12,                      !- Monday Schedule:Day Name
    12,                      !- Tuesday Schedule:Day Name
    12,                      !- Wednesday Schedule:Day Name
    12,                      !- Thursday Schedule:Day Name
    12,                      !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    12,                      !- CustomDay1 Schedule:Day Name
    12;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Fridge/Freezer_Aug,  !- Name
    12,                      !- Sunday Schedule:Day Name
    12,                      !- Monday Schedule:Day Name
    12,                      !- Tuesday Schedule:Day Name
    12,                      !- Wednesday Schedule:Day Name
    12,                      !- Thursday Schedule:Day Name
    12,                      !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    12,                      !- CustomDay1 Schedule:Day Name
    12;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Fridge/Freezer_Sep,  !- Name
    12,                      !- Sunday Schedule:Day Name
    12,                      !- Monday Schedule:Day Name
    12,                      !- Tuesday Schedule:Day Name
    12,                      !- Wednesday Schedule:Day Name
    12,                      !- Thursday Schedule:Day Name
    12,                      !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    12,                      !- CustomDay1 Schedule:Day Name
    12;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Fridge/Freezer_Oct,  !- Name
    12,                      !- Sunday Schedule:Day Name
    12,                      !- Monday Schedule:Day Name
    12,                      !- Tuesday Schedule:Day Name
    12,                      !- Wednesday Schedule:Day Name
    12,                      !- Thursday Schedule:Day Name
    12,                      !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    12,                      !- CustomDay1 Schedule:Day Name
    12;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Fridge/Freezer_Nov,  !- Name
    12,                      !- Sunday Schedule:Day Name
    12,                      !- Monday Schedule:Day Name
    12,                      !- Tuesday Schedule:Day Name
    12,                      !- Wednesday Schedule:Day Name
    12,                      !- Thursday Schedule:Day Name
    12,                      !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    12,                      !- CustomDay1 Schedule:Day Name
    12;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Fridge/Freezer_Dec,  !- Name
    12,                      !- Sunday Schedule:Day Name
    12,                      !- Monday Schedule:Day Name
    12,                      !- Tuesday Schedule:Day Name
    12,                      !- Wednesday Schedule:Day Name
    12,                      !- Thursday Schedule:Day Name
    12,                      !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    12,                      !- CustomDay1 Schedule:Day Name
    12;                      !- CustomDay2 Schedule:Day Name

! Schedule: Dwell_DomKitchen_EH_Corby_Kettle
Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Kettle_Jan,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Kettle_Feb,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Kettle_Mar,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Kettle_Apr,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Kettle_May,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Kettle_Jun,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Kettle_Jul,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Kettle_Aug,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Kettle_Sep,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Kettle_Oct,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Kettle_Nov,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Kettle_Dec,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

! Schedule: Dwell_DomKitchen_EH_Corby_Toaster
Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Toaster_Jan,  !- Name
    10003,                   !- Sunday Schedule:Day Name
    10004,                   !- Monday Schedule:Day Name
    10004,                   !- Tuesday Schedule:Day Name
    10004,                   !- Wednesday Schedule:Day Name
    10004,                   !- Thursday Schedule:Day Name
    10004,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    10004,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10004,                   !- CustomDay1 Schedule:Day Name
    10004;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Toaster_Feb,  !- Name
    10003,                   !- Sunday Schedule:Day Name
    10004,                   !- Monday Schedule:Day Name
    10004,                   !- Tuesday Schedule:Day Name
    10004,                   !- Wednesday Schedule:Day Name
    10004,                   !- Thursday Schedule:Day Name
    10004,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    10004,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10004,                   !- CustomDay1 Schedule:Day Name
    10004;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Toaster_Mar,  !- Name
    10003,                   !- Sunday Schedule:Day Name
    10004,                   !- Monday Schedule:Day Name
    10004,                   !- Tuesday Schedule:Day Name
    10004,                   !- Wednesday Schedule:Day Name
    10004,                   !- Thursday Schedule:Day Name
    10004,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    10004,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10004,                   !- CustomDay1 Schedule:Day Name
    10004;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Toaster_Apr,  !- Name
    10003,                   !- Sunday Schedule:Day Name
    10004,                   !- Monday Schedule:Day Name
    10004,                   !- Tuesday Schedule:Day Name
    10004,                   !- Wednesday Schedule:Day Name
    10004,                   !- Thursday Schedule:Day Name
    10004,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    10004,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10004,                   !- CustomDay1 Schedule:Day Name
    10004;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Toaster_May,  !- Name
    10003,                   !- Sunday Schedule:Day Name
    10004,                   !- Monday Schedule:Day Name
    10004,                   !- Tuesday Schedule:Day Name
    10004,                   !- Wednesday Schedule:Day Name
    10004,                   !- Thursday Schedule:Day Name
    10004,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    10004,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10004,                   !- CustomDay1 Schedule:Day Name
    10004;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Toaster_Jun,  !- Name
    10003,                   !- Sunday Schedule:Day Name
    10004,                   !- Monday Schedule:Day Name
    10004,                   !- Tuesday Schedule:Day Name
    10004,                   !- Wednesday Schedule:Day Name
    10004,                   !- Thursday Schedule:Day Name
    10004,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    10004,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10004,                   !- CustomDay1 Schedule:Day Name
    10004;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Toaster_Jul,  !- Name
    10003,                   !- Sunday Schedule:Day Name
    10004,                   !- Monday Schedule:Day Name
    10004,                   !- Tuesday Schedule:Day Name
    10004,                   !- Wednesday Schedule:Day Name
    10004,                   !- Thursday Schedule:Day Name
    10004,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    10004,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10004,                   !- CustomDay1 Schedule:Day Name
    10004;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Toaster_Aug,  !- Name
    10003,                   !- Sunday Schedule:Day Name
    10004,                   !- Monday Schedule:Day Name
    10004,                   !- Tuesday Schedule:Day Name
    10004,                   !- Wednesday Schedule:Day Name
    10004,                   !- Thursday Schedule:Day Name
    10004,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    10004,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10004,                   !- CustomDay1 Schedule:Day Name
    10004;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Toaster_Sep,  !- Name
    10003,                   !- Sunday Schedule:Day Name
    10004,                   !- Monday Schedule:Day Name
    10004,                   !- Tuesday Schedule:Day Name
    10004,                   !- Wednesday Schedule:Day Name
    10004,                   !- Thursday Schedule:Day Name
    10004,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    10004,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10004,                   !- CustomDay1 Schedule:Day Name
    10004;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Toaster_Oct,  !- Name
    10003,                   !- Sunday Schedule:Day Name
    10004,                   !- Monday Schedule:Day Name
    10004,                   !- Tuesday Schedule:Day Name
    10004,                   !- Wednesday Schedule:Day Name
    10004,                   !- Thursday Schedule:Day Name
    10004,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    10004,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10004,                   !- CustomDay1 Schedule:Day Name
    10004;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Toaster_Nov,  !- Name
    10003,                   !- Sunday Schedule:Day Name
    10004,                   !- Monday Schedule:Day Name
    10004,                   !- Tuesday Schedule:Day Name
    10004,                   !- Wednesday Schedule:Day Name
    10004,                   !- Thursday Schedule:Day Name
    10004,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    10004,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10004,                   !- CustomDay1 Schedule:Day Name
    10004;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Toaster_Dec,  !- Name
    10003,                   !- Sunday Schedule:Day Name
    10004,                   !- Monday Schedule:Day Name
    10004,                   !- Tuesday Schedule:Day Name
    10004,                   !- Wednesday Schedule:Day Name
    10004,                   !- Thursday Schedule:Day Name
    10004,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    10004,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10004,                   !- CustomDay1 Schedule:Day Name
    10004;                   !- CustomDay2 Schedule:Day Name

! Schedule: Dwell_DomKitchen_EH_Corby_Microwave
Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Microwave_Jan,  !- Name
    10006,                   !- Sunday Schedule:Day Name
    10005,                   !- Monday Schedule:Day Name
    10005,                   !- Tuesday Schedule:Day Name
    10005,                   !- Wednesday Schedule:Day Name
    10005,                   !- Thursday Schedule:Day Name
    10005,                   !- Friday Schedule:Day Name
    10006,                   !- Saturday Schedule:Day Name
    10006,                   !- Holiday Schedule:Day Name
    10005,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10005,                   !- CustomDay1 Schedule:Day Name
    10005;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Microwave_Feb,  !- Name
    10006,                   !- Sunday Schedule:Day Name
    10005,                   !- Monday Schedule:Day Name
    10005,                   !- Tuesday Schedule:Day Name
    10005,                   !- Wednesday Schedule:Day Name
    10005,                   !- Thursday Schedule:Day Name
    10005,                   !- Friday Schedule:Day Name
    10006,                   !- Saturday Schedule:Day Name
    10006,                   !- Holiday Schedule:Day Name
    10005,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10005,                   !- CustomDay1 Schedule:Day Name
    10005;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Microwave_Mar,  !- Name
    10006,                   !- Sunday Schedule:Day Name
    10005,                   !- Monday Schedule:Day Name
    10005,                   !- Tuesday Schedule:Day Name
    10005,                   !- Wednesday Schedule:Day Name
    10005,                   !- Thursday Schedule:Day Name
    10005,                   !- Friday Schedule:Day Name
    10006,                   !- Saturday Schedule:Day Name
    10006,                   !- Holiday Schedule:Day Name
    10005,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10005,                   !- CustomDay1 Schedule:Day Name
    10005;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Microwave_Apr,  !- Name
    10006,                   !- Sunday Schedule:Day Name
    10005,                   !- Monday Schedule:Day Name
    10005,                   !- Tuesday Schedule:Day Name
    10005,                   !- Wednesday Schedule:Day Name
    10005,                   !- Thursday Schedule:Day Name
    10005,                   !- Friday Schedule:Day Name
    10006,                   !- Saturday Schedule:Day Name
    10006,                   !- Holiday Schedule:Day Name
    10005,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10005,                   !- CustomDay1 Schedule:Day Name
    10005;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Microwave_May,  !- Name
    10006,                   !- Sunday Schedule:Day Name
    10005,                   !- Monday Schedule:Day Name
    10005,                   !- Tuesday Schedule:Day Name
    10005,                   !- Wednesday Schedule:Day Name
    10005,                   !- Thursday Schedule:Day Name
    10005,                   !- Friday Schedule:Day Name
    10006,                   !- Saturday Schedule:Day Name
    10006,                   !- Holiday Schedule:Day Name
    10005,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10005,                   !- CustomDay1 Schedule:Day Name
    10005;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Microwave_Jun,  !- Name
    10006,                   !- Sunday Schedule:Day Name
    10005,                   !- Monday Schedule:Day Name
    10005,                   !- Tuesday Schedule:Day Name
    10005,                   !- Wednesday Schedule:Day Name
    10005,                   !- Thursday Schedule:Day Name
    10005,                   !- Friday Schedule:Day Name
    10006,                   !- Saturday Schedule:Day Name
    10006,                   !- Holiday Schedule:Day Name
    10005,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10005,                   !- CustomDay1 Schedule:Day Name
    10005;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Microwave_Jul,  !- Name
    10006,                   !- Sunday Schedule:Day Name
    10005,                   !- Monday Schedule:Day Name
    10005,                   !- Tuesday Schedule:Day Name
    10005,                   !- Wednesday Schedule:Day Name
    10005,                   !- Thursday Schedule:Day Name
    10005,                   !- Friday Schedule:Day Name
    10006,                   !- Saturday Schedule:Day Name
    10006,                   !- Holiday Schedule:Day Name
    10005,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10005,                   !- CustomDay1 Schedule:Day Name
    10005;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Microwave_Aug,  !- Name
    10006,                   !- Sunday Schedule:Day Name
    10005,                   !- Monday Schedule:Day Name
    10005,                   !- Tuesday Schedule:Day Name
    10005,                   !- Wednesday Schedule:Day Name
    10005,                   !- Thursday Schedule:Day Name
    10005,                   !- Friday Schedule:Day Name
    10006,                   !- Saturday Schedule:Day Name
    10006,                   !- Holiday Schedule:Day Name
    10005,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10005,                   !- CustomDay1 Schedule:Day Name
    10005;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Microwave_Sep,  !- Name
    10006,                   !- Sunday Schedule:Day Name
    10005,                   !- Monday Schedule:Day Name
    10005,                   !- Tuesday Schedule:Day Name
    10005,                   !- Wednesday Schedule:Day Name
    10005,                   !- Thursday Schedule:Day Name
    10005,                   !- Friday Schedule:Day Name
    10006,                   !- Saturday Schedule:Day Name
    10006,                   !- Holiday Schedule:Day Name
    10005,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10005,                   !- CustomDay1 Schedule:Day Name
    10005;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Microwave_Oct,  !- Name
    10006,                   !- Sunday Schedule:Day Name
    10005,                   !- Monday Schedule:Day Name
    10005,                   !- Tuesday Schedule:Day Name
    10005,                   !- Wednesday Schedule:Day Name
    10005,                   !- Thursday Schedule:Day Name
    10005,                   !- Friday Schedule:Day Name
    10006,                   !- Saturday Schedule:Day Name
    10006,                   !- Holiday Schedule:Day Name
    10005,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10005,                   !- CustomDay1 Schedule:Day Name
    10005;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Microwave_Nov,  !- Name
    10006,                   !- Sunday Schedule:Day Name
    10005,                   !- Monday Schedule:Day Name
    10005,                   !- Tuesday Schedule:Day Name
    10005,                   !- Wednesday Schedule:Day Name
    10005,                   !- Thursday Schedule:Day Name
    10005,                   !- Friday Schedule:Day Name
    10006,                   !- Saturday Schedule:Day Name
    10006,                   !- Holiday Schedule:Day Name
    10005,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10005,                   !- CustomDay1 Schedule:Day Name
    10005;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Microwave_Dec,  !- Name
    10006,                   !- Sunday Schedule:Day Name
    10005,                   !- Monday Schedule:Day Name
    10005,                   !- Tuesday Schedule:Day Name
    10005,                   !- Wednesday Schedule:Day Name
    10005,                   !- Thursday Schedule:Day Name
    10005,                   !- Friday Schedule:Day Name
    10006,                   !- Saturday Schedule:Day Name
    10006,                   !- Holiday Schedule:Day Name
    10005,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10005,                   !- CustomDay1 Schedule:Day Name
    10005;                   !- CustomDay2 Schedule:Day Name

! Schedule: Dwell_DomKitchen_EH_Corby_WashingMachine
Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_WashingMachine_Jan,  !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_WashingMachine_Feb,  !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_WashingMachine_Mar,  !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_WashingMachine_Apr,  !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_WashingMachine_May,  !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_WashingMachine_Jun,  !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_WashingMachine_Jul,  !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_WashingMachine_Aug,  !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_WashingMachine_Sep,  !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_WashingMachine_Oct,  !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_WashingMachine_Nov,  !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_WashingMachine_Dec,  !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

! Schedule: Dwell_DomKitchen_EH_Corby_Hob
Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Hob_Jan,  !- Name
    10008,                   !- Sunday Schedule:Day Name
    10007,                   !- Monday Schedule:Day Name
    10007,                   !- Tuesday Schedule:Day Name
    10007,                   !- Wednesday Schedule:Day Name
    10007,                   !- Thursday Schedule:Day Name
    10007,                   !- Friday Schedule:Day Name
    10008,                   !- Saturday Schedule:Day Name
    10008,                   !- Holiday Schedule:Day Name
    10007,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10007,                   !- CustomDay1 Schedule:Day Name
    10007;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Hob_Feb,  !- Name
    10008,                   !- Sunday Schedule:Day Name
    10007,                   !- Monday Schedule:Day Name
    10007,                   !- Tuesday Schedule:Day Name
    10007,                   !- Wednesday Schedule:Day Name
    10007,                   !- Thursday Schedule:Day Name
    10007,                   !- Friday Schedule:Day Name
    10008,                   !- Saturday Schedule:Day Name
    10008,                   !- Holiday Schedule:Day Name
    10007,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10007,                   !- CustomDay1 Schedule:Day Name
    10007;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Hob_Mar,  !- Name
    10008,                   !- Sunday Schedule:Day Name
    10007,                   !- Monday Schedule:Day Name
    10007,                   !- Tuesday Schedule:Day Name
    10007,                   !- Wednesday Schedule:Day Name
    10007,                   !- Thursday Schedule:Day Name
    10007,                   !- Friday Schedule:Day Name
    10008,                   !- Saturday Schedule:Day Name
    10008,                   !- Holiday Schedule:Day Name
    10007,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10007,                   !- CustomDay1 Schedule:Day Name
    10007;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Hob_Apr,  !- Name
    10008,                   !- Sunday Schedule:Day Name
    10007,                   !- Monday Schedule:Day Name
    10007,                   !- Tuesday Schedule:Day Name
    10007,                   !- Wednesday Schedule:Day Name
    10007,                   !- Thursday Schedule:Day Name
    10007,                   !- Friday Schedule:Day Name
    10008,                   !- Saturday Schedule:Day Name
    10008,                   !- Holiday Schedule:Day Name
    10007,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10007,                   !- CustomDay1 Schedule:Day Name
    10007;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Hob_May,  !- Name
    10008,                   !- Sunday Schedule:Day Name
    10007,                   !- Monday Schedule:Day Name
    10007,                   !- Tuesday Schedule:Day Name
    10007,                   !- Wednesday Schedule:Day Name
    10007,                   !- Thursday Schedule:Day Name
    10007,                   !- Friday Schedule:Day Name
    10008,                   !- Saturday Schedule:Day Name
    10008,                   !- Holiday Schedule:Day Name
    10007,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10007,                   !- CustomDay1 Schedule:Day Name
    10007;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Hob_Jun,  !- Name
    10008,                   !- Sunday Schedule:Day Name
    10007,                   !- Monday Schedule:Day Name
    10007,                   !- Tuesday Schedule:Day Name
    10007,                   !- Wednesday Schedule:Day Name
    10007,                   !- Thursday Schedule:Day Name
    10007,                   !- Friday Schedule:Day Name
    10008,                   !- Saturday Schedule:Day Name
    10008,                   !- Holiday Schedule:Day Name
    10007,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10007,                   !- CustomDay1 Schedule:Day Name
    10007;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Hob_Jul,  !- Name
    10008,                   !- Sunday Schedule:Day Name
    10007,                   !- Monday Schedule:Day Name
    10007,                   !- Tuesday Schedule:Day Name
    10007,                   !- Wednesday Schedule:Day Name
    10007,                   !- Thursday Schedule:Day Name
    10007,                   !- Friday Schedule:Day Name
    10008,                   !- Saturday Schedule:Day Name
    10008,                   !- Holiday Schedule:Day Name
    10007,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10007,                   !- CustomDay1 Schedule:Day Name
    10007;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Hob_Aug,  !- Name
    10008,                   !- Sunday Schedule:Day Name
    10007,                   !- Monday Schedule:Day Name
    10007,                   !- Tuesday Schedule:Day Name
    10007,                   !- Wednesday Schedule:Day Name
    10007,                   !- Thursday Schedule:Day Name
    10007,                   !- Friday Schedule:Day Name
    10008,                   !- Saturday Schedule:Day Name
    10008,                   !- Holiday Schedule:Day Name
    10007,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10007,                   !- CustomDay1 Schedule:Day Name
    10007;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Hob_Sep,  !- Name
    10008,                   !- Sunday Schedule:Day Name
    10007,                   !- Monday Schedule:Day Name
    10007,                   !- Tuesday Schedule:Day Name
    10007,                   !- Wednesday Schedule:Day Name
    10007,                   !- Thursday Schedule:Day Name
    10007,                   !- Friday Schedule:Day Name
    10008,                   !- Saturday Schedule:Day Name
    10008,                   !- Holiday Schedule:Day Name
    10007,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10007,                   !- CustomDay1 Schedule:Day Name
    10007;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Hob_Oct,  !- Name
    10008,                   !- Sunday Schedule:Day Name
    10007,                   !- Monday Schedule:Day Name
    10007,                   !- Tuesday Schedule:Day Name
    10007,                   !- Wednesday Schedule:Day Name
    10007,                   !- Thursday Schedule:Day Name
    10007,                   !- Friday Schedule:Day Name
    10008,                   !- Saturday Schedule:Day Name
    10008,                   !- Holiday Schedule:Day Name
    10007,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10007,                   !- CustomDay1 Schedule:Day Name
    10007;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Hob_Nov,  !- Name
    10008,                   !- Sunday Schedule:Day Name
    10007,                   !- Monday Schedule:Day Name
    10007,                   !- Tuesday Schedule:Day Name
    10007,                   !- Wednesday Schedule:Day Name
    10007,                   !- Thursday Schedule:Day Name
    10007,                   !- Friday Schedule:Day Name
    10008,                   !- Saturday Schedule:Day Name
    10008,                   !- Holiday Schedule:Day Name
    10007,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10007,                   !- CustomDay1 Schedule:Day Name
    10007;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomKitchen_EH_Corby_Hob_Dec,  !- Name
    10008,                   !- Sunday Schedule:Day Name
    10007,                   !- Monday Schedule:Day Name
    10007,                   !- Tuesday Schedule:Day Name
    10007,                   !- Wednesday Schedule:Day Name
    10007,                   !- Thursday Schedule:Day Name
    10007,                   !- Friday Schedule:Day Name
    10008,                   !- Saturday Schedule:Day Name
    10008,                   !- Holiday Schedule:Day Name
    10007,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10007,                   !- CustomDay1 Schedule:Day Name
    10007;                   !- CustomDay2 Schedule:Day Name

! Schedule: Dwell_DomBed3_EH_Corby_EnergySaver
Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_EnergySaver_Jan,  !- Name
    10010,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10010,                   !- Saturday Schedule:Day Name
    10010,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_EnergySaver_Feb,  !- Name
    10010,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10010,                   !- Saturday Schedule:Day Name
    10010,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_EnergySaver_Mar,  !- Name
    10010,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10010,                   !- Saturday Schedule:Day Name
    10010,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_EnergySaver_Apr,  !- Name
    10010,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10010,                   !- Saturday Schedule:Day Name
    10010,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_EnergySaver_May,  !- Name
    10010,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10010,                   !- Saturday Schedule:Day Name
    10010,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_EnergySaver_Jun,  !- Name
    10010,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10010,                   !- Saturday Schedule:Day Name
    10010,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_EnergySaver_Jul,  !- Name
    10010,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10010,                   !- Saturday Schedule:Day Name
    10010,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_EnergySaver_Aug,  !- Name
    10010,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10010,                   !- Saturday Schedule:Day Name
    10010,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_EnergySaver_Sep,  !- Name
    10010,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10010,                   !- Saturday Schedule:Day Name
    10010,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_EnergySaver_Oct,  !- Name
    10010,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10010,                   !- Saturday Schedule:Day Name
    10010,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_EnergySaver_Nov,  !- Name
    10010,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10010,                   !- Saturday Schedule:Day Name
    10010,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_EnergySaver_Dec,  !- Name
    10010,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10010,                   !- Saturday Schedule:Day Name
    10010,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

! Schedule: Dwell_DomBed3_EH_Corby_Monitor
Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_Monitor_Jan,  !- Name
    10011,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10011,                   !- Saturday Schedule:Day Name
    10011,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_Monitor_Feb,  !- Name
    10011,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10011,                   !- Saturday Schedule:Day Name
    10011,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_Monitor_Mar,  !- Name
    10011,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10011,                   !- Saturday Schedule:Day Name
    10011,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_Monitor_Apr,  !- Name
    10011,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10011,                   !- Saturday Schedule:Day Name
    10011,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_Monitor_May,  !- Name
    10011,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10011,                   !- Saturday Schedule:Day Name
    10011,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_Monitor_Jun,  !- Name
    10011,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10011,                   !- Saturday Schedule:Day Name
    10011,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_Monitor_Jul,  !- Name
    10011,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10011,                   !- Saturday Schedule:Day Name
    10011,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_Monitor_Aug,  !- Name
    10011,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10011,                   !- Saturday Schedule:Day Name
    10011,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_Monitor_Sep,  !- Name
    10011,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10011,                   !- Saturday Schedule:Day Name
    10011,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_Monitor_Oct,  !- Name
    10011,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10011,                   !- Saturday Schedule:Day Name
    10011,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_Monitor_Nov,  !- Name
    10011,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10011,                   !- Saturday Schedule:Day Name
    10011,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_Monitor_Dec,  !- Name
    10011,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10011,                   !- Saturday Schedule:Day Name
    10011,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

! Schedule: Dwell_DomBed3_EH_Corby_Printer
Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_Printer_Jan,  !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_Printer_Feb,  !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_Printer_Mar,  !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_Printer_Apr,  !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_Printer_May,  !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_Printer_Jun,  !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_Printer_Jul,  !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_Printer_Aug,  !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_Printer_Sep,  !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_Printer_Oct,  !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_Printer_Nov,  !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed3_EH_Corby_Printer_Dec,  !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

! Schedule: Dwell_DomLounge_EH_Corby_Laptop
Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_Laptop_Jan,  !- Name
    10015,                   !- Sunday Schedule:Day Name
    10012,                   !- Monday Schedule:Day Name
    10012,                   !- Tuesday Schedule:Day Name
    10012,                   !- Wednesday Schedule:Day Name
    10012,                   !- Thursday Schedule:Day Name
    10012,                   !- Friday Schedule:Day Name
    10015,                   !- Saturday Schedule:Day Name
    10015,                   !- Holiday Schedule:Day Name
    10012,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10012,                   !- CustomDay1 Schedule:Day Name
    10012;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_Laptop_Feb,  !- Name
    10015,                   !- Sunday Schedule:Day Name
    10012,                   !- Monday Schedule:Day Name
    10012,                   !- Tuesday Schedule:Day Name
    10012,                   !- Wednesday Schedule:Day Name
    10012,                   !- Thursday Schedule:Day Name
    10012,                   !- Friday Schedule:Day Name
    10015,                   !- Saturday Schedule:Day Name
    10015,                   !- Holiday Schedule:Day Name
    10012,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10012,                   !- CustomDay1 Schedule:Day Name
    10012;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_Laptop_Mar,  !- Name
    10015,                   !- Sunday Schedule:Day Name
    10012,                   !- Monday Schedule:Day Name
    10012,                   !- Tuesday Schedule:Day Name
    10012,                   !- Wednesday Schedule:Day Name
    10012,                   !- Thursday Schedule:Day Name
    10012,                   !- Friday Schedule:Day Name
    10015,                   !- Saturday Schedule:Day Name
    10015,                   !- Holiday Schedule:Day Name
    10012,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10012,                   !- CustomDay1 Schedule:Day Name
    10012;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_Laptop_Apr,  !- Name
    10015,                   !- Sunday Schedule:Day Name
    10012,                   !- Monday Schedule:Day Name
    10012,                   !- Tuesday Schedule:Day Name
    10012,                   !- Wednesday Schedule:Day Name
    10012,                   !- Thursday Schedule:Day Name
    10012,                   !- Friday Schedule:Day Name
    10015,                   !- Saturday Schedule:Day Name
    10015,                   !- Holiday Schedule:Day Name
    10012,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10012,                   !- CustomDay1 Schedule:Day Name
    10012;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_Laptop_May,  !- Name
    10015,                   !- Sunday Schedule:Day Name
    10012,                   !- Monday Schedule:Day Name
    10012,                   !- Tuesday Schedule:Day Name
    10012,                   !- Wednesday Schedule:Day Name
    10012,                   !- Thursday Schedule:Day Name
    10012,                   !- Friday Schedule:Day Name
    10015,                   !- Saturday Schedule:Day Name
    10015,                   !- Holiday Schedule:Day Name
    10012,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10012,                   !- CustomDay1 Schedule:Day Name
    10012;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_Laptop_Jun,  !- Name
    10015,                   !- Sunday Schedule:Day Name
    10012,                   !- Monday Schedule:Day Name
    10012,                   !- Tuesday Schedule:Day Name
    10012,                   !- Wednesday Schedule:Day Name
    10012,                   !- Thursday Schedule:Day Name
    10012,                   !- Friday Schedule:Day Name
    10015,                   !- Saturday Schedule:Day Name
    10015,                   !- Holiday Schedule:Day Name
    10012,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10012,                   !- CustomDay1 Schedule:Day Name
    10012;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_Laptop_Jul,  !- Name
    10015,                   !- Sunday Schedule:Day Name
    10012,                   !- Monday Schedule:Day Name
    10012,                   !- Tuesday Schedule:Day Name
    10012,                   !- Wednesday Schedule:Day Name
    10012,                   !- Thursday Schedule:Day Name
    10012,                   !- Friday Schedule:Day Name
    10015,                   !- Saturday Schedule:Day Name
    10015,                   !- Holiday Schedule:Day Name
    10012,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10012,                   !- CustomDay1 Schedule:Day Name
    10012;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_Laptop_Aug,  !- Name
    10015,                   !- Sunday Schedule:Day Name
    10012,                   !- Monday Schedule:Day Name
    10012,                   !- Tuesday Schedule:Day Name
    10012,                   !- Wednesday Schedule:Day Name
    10012,                   !- Thursday Schedule:Day Name
    10012,                   !- Friday Schedule:Day Name
    10015,                   !- Saturday Schedule:Day Name
    10015,                   !- Holiday Schedule:Day Name
    10012,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10012,                   !- CustomDay1 Schedule:Day Name
    10012;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_Laptop_Sep,  !- Name
    10015,                   !- Sunday Schedule:Day Name
    10012,                   !- Monday Schedule:Day Name
    10012,                   !- Tuesday Schedule:Day Name
    10012,                   !- Wednesday Schedule:Day Name
    10012,                   !- Thursday Schedule:Day Name
    10012,                   !- Friday Schedule:Day Name
    10015,                   !- Saturday Schedule:Day Name
    10015,                   !- Holiday Schedule:Day Name
    10012,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10012,                   !- CustomDay1 Schedule:Day Name
    10012;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_Laptop_Oct,  !- Name
    10015,                   !- Sunday Schedule:Day Name
    10012,                   !- Monday Schedule:Day Name
    10012,                   !- Tuesday Schedule:Day Name
    10012,                   !- Wednesday Schedule:Day Name
    10012,                   !- Thursday Schedule:Day Name
    10012,                   !- Friday Schedule:Day Name
    10015,                   !- Saturday Schedule:Day Name
    10015,                   !- Holiday Schedule:Day Name
    10012,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10012,                   !- CustomDay1 Schedule:Day Name
    10012;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_Laptop_Nov,  !- Name
    10015,                   !- Sunday Schedule:Day Name
    10012,                   !- Monday Schedule:Day Name
    10012,                   !- Tuesday Schedule:Day Name
    10012,                   !- Wednesday Schedule:Day Name
    10012,                   !- Thursday Schedule:Day Name
    10012,                   !- Friday Schedule:Day Name
    10015,                   !- Saturday Schedule:Day Name
    10015,                   !- Holiday Schedule:Day Name
    10012,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10012,                   !- CustomDay1 Schedule:Day Name
    10012;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_Laptop_Dec,  !- Name
    10015,                   !- Sunday Schedule:Day Name
    10012,                   !- Monday Schedule:Day Name
    10012,                   !- Tuesday Schedule:Day Name
    10012,                   !- Wednesday Schedule:Day Name
    10012,                   !- Thursday Schedule:Day Name
    10012,                   !- Friday Schedule:Day Name
    10015,                   !- Saturday Schedule:Day Name
    10015,                   !- Holiday Schedule:Day Name
    10012,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10012,                   !- CustomDay1 Schedule:Day Name
    10012;                   !- CustomDay2 Schedule:Day Name

! Schedule: Dwell_DomLounge_EH_Corby_TV
Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_TV_Jan,  !- Name
    10014,                   !- Sunday Schedule:Day Name
    10013,                   !- Monday Schedule:Day Name
    10013,                   !- Tuesday Schedule:Day Name
    10013,                   !- Wednesday Schedule:Day Name
    10013,                   !- Thursday Schedule:Day Name
    10013,                   !- Friday Schedule:Day Name
    10014,                   !- Saturday Schedule:Day Name
    10014,                   !- Holiday Schedule:Day Name
    10013,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10013,                   !- CustomDay1 Schedule:Day Name
    10013;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_TV_Feb,  !- Name
    10014,                   !- Sunday Schedule:Day Name
    10013,                   !- Monday Schedule:Day Name
    10013,                   !- Tuesday Schedule:Day Name
    10013,                   !- Wednesday Schedule:Day Name
    10013,                   !- Thursday Schedule:Day Name
    10013,                   !- Friday Schedule:Day Name
    10014,                   !- Saturday Schedule:Day Name
    10014,                   !- Holiday Schedule:Day Name
    10013,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10013,                   !- CustomDay1 Schedule:Day Name
    10013;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_TV_Mar,  !- Name
    10014,                   !- Sunday Schedule:Day Name
    10013,                   !- Monday Schedule:Day Name
    10013,                   !- Tuesday Schedule:Day Name
    10013,                   !- Wednesday Schedule:Day Name
    10013,                   !- Thursday Schedule:Day Name
    10013,                   !- Friday Schedule:Day Name
    10014,                   !- Saturday Schedule:Day Name
    10014,                   !- Holiday Schedule:Day Name
    10013,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10013,                   !- CustomDay1 Schedule:Day Name
    10013;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_TV_Apr,  !- Name
    10014,                   !- Sunday Schedule:Day Name
    10013,                   !- Monday Schedule:Day Name
    10013,                   !- Tuesday Schedule:Day Name
    10013,                   !- Wednesday Schedule:Day Name
    10013,                   !- Thursday Schedule:Day Name
    10013,                   !- Friday Schedule:Day Name
    10014,                   !- Saturday Schedule:Day Name
    10014,                   !- Holiday Schedule:Day Name
    10013,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10013,                   !- CustomDay1 Schedule:Day Name
    10013;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_TV_May,  !- Name
    10014,                   !- Sunday Schedule:Day Name
    10013,                   !- Monday Schedule:Day Name
    10013,                   !- Tuesday Schedule:Day Name
    10013,                   !- Wednesday Schedule:Day Name
    10013,                   !- Thursday Schedule:Day Name
    10013,                   !- Friday Schedule:Day Name
    10014,                   !- Saturday Schedule:Day Name
    10014,                   !- Holiday Schedule:Day Name
    10013,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10013,                   !- CustomDay1 Schedule:Day Name
    10013;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_TV_Jun,  !- Name
    10014,                   !- Sunday Schedule:Day Name
    10013,                   !- Monday Schedule:Day Name
    10013,                   !- Tuesday Schedule:Day Name
    10013,                   !- Wednesday Schedule:Day Name
    10013,                   !- Thursday Schedule:Day Name
    10013,                   !- Friday Schedule:Day Name
    10014,                   !- Saturday Schedule:Day Name
    10014,                   !- Holiday Schedule:Day Name
    10013,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10013,                   !- CustomDay1 Schedule:Day Name
    10013;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_TV_Jul,  !- Name
    10014,                   !- Sunday Schedule:Day Name
    10013,                   !- Monday Schedule:Day Name
    10013,                   !- Tuesday Schedule:Day Name
    10013,                   !- Wednesday Schedule:Day Name
    10013,                   !- Thursday Schedule:Day Name
    10013,                   !- Friday Schedule:Day Name
    10014,                   !- Saturday Schedule:Day Name
    10014,                   !- Holiday Schedule:Day Name
    10013,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10013,                   !- CustomDay1 Schedule:Day Name
    10013;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_TV_Aug,  !- Name
    10014,                   !- Sunday Schedule:Day Name
    10013,                   !- Monday Schedule:Day Name
    10013,                   !- Tuesday Schedule:Day Name
    10013,                   !- Wednesday Schedule:Day Name
    10013,                   !- Thursday Schedule:Day Name
    10013,                   !- Friday Schedule:Day Name
    10014,                   !- Saturday Schedule:Day Name
    10014,                   !- Holiday Schedule:Day Name
    10013,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10013,                   !- CustomDay1 Schedule:Day Name
    10013;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_TV_Sep,  !- Name
    10014,                   !- Sunday Schedule:Day Name
    10013,                   !- Monday Schedule:Day Name
    10013,                   !- Tuesday Schedule:Day Name
    10013,                   !- Wednesday Schedule:Day Name
    10013,                   !- Thursday Schedule:Day Name
    10013,                   !- Friday Schedule:Day Name
    10014,                   !- Saturday Schedule:Day Name
    10014,                   !- Holiday Schedule:Day Name
    10013,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10013,                   !- CustomDay1 Schedule:Day Name
    10013;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_TV_Oct,  !- Name
    10014,                   !- Sunday Schedule:Day Name
    10013,                   !- Monday Schedule:Day Name
    10013,                   !- Tuesday Schedule:Day Name
    10013,                   !- Wednesday Schedule:Day Name
    10013,                   !- Thursday Schedule:Day Name
    10013,                   !- Friday Schedule:Day Name
    10014,                   !- Saturday Schedule:Day Name
    10014,                   !- Holiday Schedule:Day Name
    10013,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10013,                   !- CustomDay1 Schedule:Day Name
    10013;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_TV_Nov,  !- Name
    10014,                   !- Sunday Schedule:Day Name
    10013,                   !- Monday Schedule:Day Name
    10013,                   !- Tuesday Schedule:Day Name
    10013,                   !- Wednesday Schedule:Day Name
    10013,                   !- Thursday Schedule:Day Name
    10013,                   !- Friday Schedule:Day Name
    10014,                   !- Saturday Schedule:Day Name
    10014,                   !- Holiday Schedule:Day Name
    10013,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10013,                   !- CustomDay1 Schedule:Day Name
    10013;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_TV_Dec,  !- Name
    10014,                   !- Sunday Schedule:Day Name
    10013,                   !- Monday Schedule:Day Name
    10013,                   !- Tuesday Schedule:Day Name
    10013,                   !- Wednesday Schedule:Day Name
    10013,                   !- Thursday Schedule:Day Name
    10013,                   !- Friday Schedule:Day Name
    10014,                   !- Saturday Schedule:Day Name
    10014,                   !- Holiday Schedule:Day Name
    10013,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10013,                   !- CustomDay1 Schedule:Day Name
    10013;                   !- CustomDay2 Schedule:Day Name

! Schedule: Dwell_DomLounge_EH_Corby_DVD
Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_DVD_Jan,  !- Name
    10016,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10016,                   !- Saturday Schedule:Day Name
    10016,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_DVD_Feb,  !- Name
    10016,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10016,                   !- Saturday Schedule:Day Name
    10016,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_DVD_Mar,  !- Name
    10016,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10016,                   !- Saturday Schedule:Day Name
    10016,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_DVD_Apr,  !- Name
    10016,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10016,                   !- Saturday Schedule:Day Name
    10016,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_DVD_May,  !- Name
    10016,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10016,                   !- Saturday Schedule:Day Name
    10016,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_DVD_Jun,  !- Name
    10016,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10016,                   !- Saturday Schedule:Day Name
    10016,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_DVD_Jul,  !- Name
    10016,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10016,                   !- Saturday Schedule:Day Name
    10016,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_DVD_Aug,  !- Name
    10016,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10016,                   !- Saturday Schedule:Day Name
    10016,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_DVD_Sep,  !- Name
    10016,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10016,                   !- Saturday Schedule:Day Name
    10016,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_DVD_Oct,  !- Name
    10016,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10016,                   !- Saturday Schedule:Day Name
    10016,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_DVD_Nov,  !- Name
    10016,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10016,                   !- Saturday Schedule:Day Name
    10016,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomLounge_EH_Corby_DVD_Dec,  !- Name
    10016,                   !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    10016,                   !- Saturday Schedule:Day Name
    10016,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

! Schedule: Dwell_DomBed1_EH_Corby_Hairdryer
Schedule:Week:Daily,
    Dwell_DomBed1_EH_Corby_Hairdryer_Jan,  !- Name
    11,                      !- Sunday Schedule:Day Name
    10017,                   !- Monday Schedule:Day Name
    10017,                   !- Tuesday Schedule:Day Name
    10017,                   !- Wednesday Schedule:Day Name
    10017,                   !- Thursday Schedule:Day Name
    10017,                   !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10017,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10017,                   !- CustomDay1 Schedule:Day Name
    10017;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed1_EH_Corby_Hairdryer_Feb,  !- Name
    11,                      !- Sunday Schedule:Day Name
    10017,                   !- Monday Schedule:Day Name
    10017,                   !- Tuesday Schedule:Day Name
    10017,                   !- Wednesday Schedule:Day Name
    10017,                   !- Thursday Schedule:Day Name
    10017,                   !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10017,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10017,                   !- CustomDay1 Schedule:Day Name
    10017;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed1_EH_Corby_Hairdryer_Mar,  !- Name
    11,                      !- Sunday Schedule:Day Name
    10017,                   !- Monday Schedule:Day Name
    10017,                   !- Tuesday Schedule:Day Name
    10017,                   !- Wednesday Schedule:Day Name
    10017,                   !- Thursday Schedule:Day Name
    10017,                   !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10017,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10017,                   !- CustomDay1 Schedule:Day Name
    10017;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed1_EH_Corby_Hairdryer_Apr,  !- Name
    11,                      !- Sunday Schedule:Day Name
    10017,                   !- Monday Schedule:Day Name
    10017,                   !- Tuesday Schedule:Day Name
    10017,                   !- Wednesday Schedule:Day Name
    10017,                   !- Thursday Schedule:Day Name
    10017,                   !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10017,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10017,                   !- CustomDay1 Schedule:Day Name
    10017;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed1_EH_Corby_Hairdryer_May,  !- Name
    11,                      !- Sunday Schedule:Day Name
    10017,                   !- Monday Schedule:Day Name
    10017,                   !- Tuesday Schedule:Day Name
    10017,                   !- Wednesday Schedule:Day Name
    10017,                   !- Thursday Schedule:Day Name
    10017,                   !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10017,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10017,                   !- CustomDay1 Schedule:Day Name
    10017;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed1_EH_Corby_Hairdryer_Jun,  !- Name
    11,                      !- Sunday Schedule:Day Name
    10017,                   !- Monday Schedule:Day Name
    10017,                   !- Tuesday Schedule:Day Name
    10017,                   !- Wednesday Schedule:Day Name
    10017,                   !- Thursday Schedule:Day Name
    10017,                   !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10017,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10017,                   !- CustomDay1 Schedule:Day Name
    10017;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed1_EH_Corby_Hairdryer_Jul,  !- Name
    11,                      !- Sunday Schedule:Day Name
    10017,                   !- Monday Schedule:Day Name
    10017,                   !- Tuesday Schedule:Day Name
    10017,                   !- Wednesday Schedule:Day Name
    10017,                   !- Thursday Schedule:Day Name
    10017,                   !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10017,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10017,                   !- CustomDay1 Schedule:Day Name
    10017;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed1_EH_Corby_Hairdryer_Aug,  !- Name
    11,                      !- Sunday Schedule:Day Name
    10017,                   !- Monday Schedule:Day Name
    10017,                   !- Tuesday Schedule:Day Name
    10017,                   !- Wednesday Schedule:Day Name
    10017,                   !- Thursday Schedule:Day Name
    10017,                   !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10017,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10017,                   !- CustomDay1 Schedule:Day Name
    10017;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed1_EH_Corby_Hairdryer_Sep,  !- Name
    11,                      !- Sunday Schedule:Day Name
    10017,                   !- Monday Schedule:Day Name
    10017,                   !- Tuesday Schedule:Day Name
    10017,                   !- Wednesday Schedule:Day Name
    10017,                   !- Thursday Schedule:Day Name
    10017,                   !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10017,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10017,                   !- CustomDay1 Schedule:Day Name
    10017;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed1_EH_Corby_Hairdryer_Oct,  !- Name
    11,                      !- Sunday Schedule:Day Name
    10017,                   !- Monday Schedule:Day Name
    10017,                   !- Tuesday Schedule:Day Name
    10017,                   !- Wednesday Schedule:Day Name
    10017,                   !- Thursday Schedule:Day Name
    10017,                   !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10017,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10017,                   !- CustomDay1 Schedule:Day Name
    10017;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed1_EH_Corby_Hairdryer_Nov,  !- Name
    11,                      !- Sunday Schedule:Day Name
    10017,                   !- Monday Schedule:Day Name
    10017,                   !- Tuesday Schedule:Day Name
    10017,                   !- Wednesday Schedule:Day Name
    10017,                   !- Thursday Schedule:Day Name
    10017,                   !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10017,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10017,                   !- CustomDay1 Schedule:Day Name
    10017;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomBed1_EH_Corby_Hairdryer_Dec,  !- Name
    11,                      !- Sunday Schedule:Day Name
    10017,                   !- Monday Schedule:Day Name
    10017,                   !- Tuesday Schedule:Day Name
    10017,                   !- Wednesday Schedule:Day Name
    10017,                   !- Thursday Schedule:Day Name
    10017,                   !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10017,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10017,                   !- CustomDay1 Schedule:Day Name
    10017;                   !- CustomDay2 Schedule:Day Name

! Schedule: Dwell_DomHall_Occ
Schedule:Week:Daily,
    Dwell_DomHall_Occ_Jan,   !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomHall_Occ_Feb,   !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomHall_Occ_Mar,   !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomHall_Occ_Apr,   !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomHall_Occ_May,   !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomHall_Occ_Jun,   !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomHall_Occ_Jul,   !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomHall_Occ_Aug,   !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomHall_Occ_Sep,   !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomHall_Occ_Oct,   !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomHall_Occ_Nov,   !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomHall_Occ_Dec,   !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

! Schedule: Dwell_DomKitchen_EH_Corby_Oven
Schedule:Year,
    Dwell_DomKitchen_EH_Corby_Oven,  !- Name
    Any number,              !- Schedule Type Limits Name
    Dwell_DomKitchen_EH_Corby_Oven_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Dwell_DomKitchen_EH_Corby_Oven_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Dwell_DomKitchen_EH_Corby_Oven_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Dwell_DomKitchen_EH_Corby_Oven_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Dwell_DomKitchen_EH_Corby_Oven_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Dwell_DomKitchen_EH_Corby_Oven_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Dwell_DomKitchen_EH_Corby_Oven_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Dwell_DomKitchen_EH_Corby_Oven_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Dwell_DomKitchen_EH_Corby_Oven_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Dwell_DomKitchen_EH_Corby_Oven_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Dwell_DomKitchen_EH_Corby_Oven_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Dwell_DomKitchen_EH_Corby_Oven_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Schedule: Dwell_DomKitchen_EH_Corby_Fridge/Freezer
Schedule:Year,
    Dwell_DomKitchen_EH_Corby_Fridge/Freezer,  !- Name
    Any number,              !- Schedule Type Limits Name
    Dwell_DomKitchen_EH_Corby_Fridge/Freezer_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Dwell_DomKitchen_EH_Corby_Fridge/Freezer_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Dwell_DomKitchen_EH_Corby_Fridge/Freezer_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Dwell_DomKitchen_EH_Corby_Fridge/Freezer_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Dwell_DomKitchen_EH_Corby_Fridge/Freezer_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Dwell_DomKitchen_EH_Corby_Fridge/Freezer_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Dwell_DomKitchen_EH_Corby_Fridge/Freezer_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Dwell_DomKitchen_EH_Corby_Fridge/Freezer_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Dwell_DomKitchen_EH_Corby_Fridge/Freezer_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Dwell_DomKitchen_EH_Corby_Fridge/Freezer_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Dwell_DomKitchen_EH_Corby_Fridge/Freezer_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Dwell_DomKitchen_EH_Corby_Fridge/Freezer_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Schedule: Dwell_DomKitchen_EH_Corby_Kettle
Schedule:Year,
    Dwell_DomKitchen_EH_Corby_Kettle,  !- Name
    Any number,              !- Schedule Type Limits Name
    Dwell_DomKitchen_EH_Corby_Kettle_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Dwell_DomKitchen_EH_Corby_Kettle_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Dwell_DomKitchen_EH_Corby_Kettle_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Dwell_DomKitchen_EH_Corby_Kettle_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Dwell_DomKitchen_EH_Corby_Kettle_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Dwell_DomKitchen_EH_Corby_Kettle_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Dwell_DomKitchen_EH_Corby_Kettle_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Dwell_DomKitchen_EH_Corby_Kettle_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Dwell_DomKitchen_EH_Corby_Kettle_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Dwell_DomKitchen_EH_Corby_Kettle_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Dwell_DomKitchen_EH_Corby_Kettle_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Dwell_DomKitchen_EH_Corby_Kettle_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Schedule: Dwell_DomKitchen_EH_Corby_Toaster
Schedule:Year,
    Dwell_DomKitchen_EH_Corby_Toaster,  !- Name
    Any number,              !- Schedule Type Limits Name
    Dwell_DomKitchen_EH_Corby_Toaster_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Dwell_DomKitchen_EH_Corby_Toaster_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Dwell_DomKitchen_EH_Corby_Toaster_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Dwell_DomKitchen_EH_Corby_Toaster_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Dwell_DomKitchen_EH_Corby_Toaster_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Dwell_DomKitchen_EH_Corby_Toaster_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Dwell_DomKitchen_EH_Corby_Toaster_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Dwell_DomKitchen_EH_Corby_Toaster_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Dwell_DomKitchen_EH_Corby_Toaster_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Dwell_DomKitchen_EH_Corby_Toaster_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Dwell_DomKitchen_EH_Corby_Toaster_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Dwell_DomKitchen_EH_Corby_Toaster_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Schedule: Dwell_DomKitchen_EH_Corby_Microwave
Schedule:Year,
    Dwell_DomKitchen_EH_Corby_Microwave,  !- Name
    Any number,              !- Schedule Type Limits Name
    Dwell_DomKitchen_EH_Corby_Microwave_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Dwell_DomKitchen_EH_Corby_Microwave_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Dwell_DomKitchen_EH_Corby_Microwave_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Dwell_DomKitchen_EH_Corby_Microwave_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Dwell_DomKitchen_EH_Corby_Microwave_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Dwell_DomKitchen_EH_Corby_Microwave_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Dwell_DomKitchen_EH_Corby_Microwave_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Dwell_DomKitchen_EH_Corby_Microwave_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Dwell_DomKitchen_EH_Corby_Microwave_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Dwell_DomKitchen_EH_Corby_Microwave_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Dwell_DomKitchen_EH_Corby_Microwave_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Dwell_DomKitchen_EH_Corby_Microwave_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Schedule: Dwell_DomKitchen_EH_Corby_WashingMachine
Schedule:Year,
    Dwell_DomKitchen_EH_Corby_WashingMachine,  !- Name
    Any number,              !- Schedule Type Limits Name
    Dwell_DomKitchen_EH_Corby_WashingMachine_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Dwell_DomKitchen_EH_Corby_WashingMachine_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Dwell_DomKitchen_EH_Corby_WashingMachine_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Dwell_DomKitchen_EH_Corby_WashingMachine_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Dwell_DomKitchen_EH_Corby_WashingMachine_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Dwell_DomKitchen_EH_Corby_WashingMachine_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Dwell_DomKitchen_EH_Corby_WashingMachine_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Dwell_DomKitchen_EH_Corby_WashingMachine_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Dwell_DomKitchen_EH_Corby_WashingMachine_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Dwell_DomKitchen_EH_Corby_WashingMachine_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Dwell_DomKitchen_EH_Corby_WashingMachine_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Dwell_DomKitchen_EH_Corby_WashingMachine_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Schedule: Dwell_DomKitchen_EH_Corby_Hob
Schedule:Year,
    Dwell_DomKitchen_EH_Corby_Hob,  !- Name
    Any number,              !- Schedule Type Limits Name
    Dwell_DomKitchen_EH_Corby_Hob_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Dwell_DomKitchen_EH_Corby_Hob_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Dwell_DomKitchen_EH_Corby_Hob_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Dwell_DomKitchen_EH_Corby_Hob_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Dwell_DomKitchen_EH_Corby_Hob_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Dwell_DomKitchen_EH_Corby_Hob_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Dwell_DomKitchen_EH_Corby_Hob_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Dwell_DomKitchen_EH_Corby_Hob_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Dwell_DomKitchen_EH_Corby_Hob_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Dwell_DomKitchen_EH_Corby_Hob_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Dwell_DomKitchen_EH_Corby_Hob_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Dwell_DomKitchen_EH_Corby_Hob_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Schedule: Dwell_DomBed3_EH_Corby_EnergySaver
Schedule:Year,
    Dwell_DomBed3_EH_Corby_EnergySaver,  !- Name
    Any number,              !- Schedule Type Limits Name
    Dwell_DomBed3_EH_Corby_EnergySaver_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Dwell_DomBed3_EH_Corby_EnergySaver_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Dwell_DomBed3_EH_Corby_EnergySaver_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Dwell_DomBed3_EH_Corby_EnergySaver_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Dwell_DomBed3_EH_Corby_EnergySaver_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Dwell_DomBed3_EH_Corby_EnergySaver_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Dwell_DomBed3_EH_Corby_EnergySaver_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Dwell_DomBed3_EH_Corby_EnergySaver_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Dwell_DomBed3_EH_Corby_EnergySaver_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Dwell_DomBed3_EH_Corby_EnergySaver_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Dwell_DomBed3_EH_Corby_EnergySaver_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Dwell_DomBed3_EH_Corby_EnergySaver_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Schedule: Dwell_DomBed3_EH_Corby_Monitor
Schedule:Year,
    Dwell_DomBed3_EH_Corby_Monitor,  !- Name
    Any number,              !- Schedule Type Limits Name
    Dwell_DomBed3_EH_Corby_Monitor_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Dwell_DomBed3_EH_Corby_Monitor_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Dwell_DomBed3_EH_Corby_Monitor_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Dwell_DomBed3_EH_Corby_Monitor_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Dwell_DomBed3_EH_Corby_Monitor_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Dwell_DomBed3_EH_Corby_Monitor_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Dwell_DomBed3_EH_Corby_Monitor_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Dwell_DomBed3_EH_Corby_Monitor_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Dwell_DomBed3_EH_Corby_Monitor_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Dwell_DomBed3_EH_Corby_Monitor_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Dwell_DomBed3_EH_Corby_Monitor_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Dwell_DomBed3_EH_Corby_Monitor_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Schedule: Dwell_DomBed3_EH_Corby_Printer
Schedule:Year,
    Dwell_DomBed3_EH_Corby_Printer,  !- Name
    Any number,              !- Schedule Type Limits Name
    Dwell_DomBed3_EH_Corby_Printer_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Dwell_DomBed3_EH_Corby_Printer_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Dwell_DomBed3_EH_Corby_Printer_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Dwell_DomBed3_EH_Corby_Printer_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Dwell_DomBed3_EH_Corby_Printer_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Dwell_DomBed3_EH_Corby_Printer_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Dwell_DomBed3_EH_Corby_Printer_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Dwell_DomBed3_EH_Corby_Printer_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Dwell_DomBed3_EH_Corby_Printer_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Dwell_DomBed3_EH_Corby_Printer_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Dwell_DomBed3_EH_Corby_Printer_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Dwell_DomBed3_EH_Corby_Printer_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Schedule: Dwell_DomLounge_EH_Corby_Laptop
Schedule:Year,
    Dwell_DomLounge_EH_Corby_Laptop,  !- Name
    Any number,              !- Schedule Type Limits Name
    Dwell_DomLounge_EH_Corby_Laptop_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Dwell_DomLounge_EH_Corby_Laptop_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Dwell_DomLounge_EH_Corby_Laptop_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Dwell_DomLounge_EH_Corby_Laptop_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Dwell_DomLounge_EH_Corby_Laptop_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Dwell_DomLounge_EH_Corby_Laptop_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Dwell_DomLounge_EH_Corby_Laptop_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Dwell_DomLounge_EH_Corby_Laptop_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Dwell_DomLounge_EH_Corby_Laptop_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Dwell_DomLounge_EH_Corby_Laptop_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Dwell_DomLounge_EH_Corby_Laptop_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Dwell_DomLounge_EH_Corby_Laptop_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Schedule: Dwell_DomLounge_EH_Corby_TV
Schedule:Year,
    Dwell_DomLounge_EH_Corby_TV,  !- Name
    Any number,              !- Schedule Type Limits Name
    Dwell_DomLounge_EH_Corby_TV_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Dwell_DomLounge_EH_Corby_TV_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Dwell_DomLounge_EH_Corby_TV_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Dwell_DomLounge_EH_Corby_TV_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Dwell_DomLounge_EH_Corby_TV_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Dwell_DomLounge_EH_Corby_TV_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Dwell_DomLounge_EH_Corby_TV_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Dwell_DomLounge_EH_Corby_TV_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Dwell_DomLounge_EH_Corby_TV_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Dwell_DomLounge_EH_Corby_TV_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Dwell_DomLounge_EH_Corby_TV_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Dwell_DomLounge_EH_Corby_TV_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Schedule: Dwell_DomLounge_EH_Corby_DVD
Schedule:Year,
    Dwell_DomLounge_EH_Corby_DVD,  !- Name
    Any number,              !- Schedule Type Limits Name
    Dwell_DomLounge_EH_Corby_DVD_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Dwell_DomLounge_EH_Corby_DVD_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Dwell_DomLounge_EH_Corby_DVD_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Dwell_DomLounge_EH_Corby_DVD_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Dwell_DomLounge_EH_Corby_DVD_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Dwell_DomLounge_EH_Corby_DVD_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Dwell_DomLounge_EH_Corby_DVD_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Dwell_DomLounge_EH_Corby_DVD_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Dwell_DomLounge_EH_Corby_DVD_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Dwell_DomLounge_EH_Corby_DVD_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Dwell_DomLounge_EH_Corby_DVD_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Dwell_DomLounge_EH_Corby_DVD_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Schedule: Dwell_DomBed1_EH_Corby_Hairdryer
Schedule:Year,
    Dwell_DomBed1_EH_Corby_Hairdryer,  !- Name
    Any number,              !- Schedule Type Limits Name
    Dwell_DomBed1_EH_Corby_Hairdryer_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Dwell_DomBed1_EH_Corby_Hairdryer_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Dwell_DomBed1_EH_Corby_Hairdryer_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Dwell_DomBed1_EH_Corby_Hairdryer_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Dwell_DomBed1_EH_Corby_Hairdryer_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Dwell_DomBed1_EH_Corby_Hairdryer_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Dwell_DomBed1_EH_Corby_Hairdryer_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Dwell_DomBed1_EH_Corby_Hairdryer_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Dwell_DomBed1_EH_Corby_Hairdryer_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Dwell_DomBed1_EH_Corby_Hairdryer_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Dwell_DomBed1_EH_Corby_Hairdryer_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Dwell_DomBed1_EH_Corby_Hairdryer_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Schedule: Dwell_DomHall_Occ
Schedule:Year,
    Dwell_DomHall_Occ,       !- Name
    Any number,              !- Schedule Type Limits Name
    Dwell_DomHall_Occ_Jan,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Dwell_DomHall_Occ_Feb,   !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Dwell_DomHall_Occ_Mar,   !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Dwell_DomHall_Occ_Apr,   !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Dwell_DomHall_Occ_May,   !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Dwell_DomHall_Occ_Jun,   !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Dwell_DomHall_Occ_Jul,   !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Dwell_DomHall_Occ_Aug,   !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Dwell_DomHall_Occ_Sep,   !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Dwell_DomHall_Occ_Oct,   !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Dwell_DomHall_Occ_Nov,   !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Dwell_DomHall_Occ_Dec,   !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0.0,                     !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0.5;                     !- Field 7

Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .137;                    !- Field 4

! Schedule: On 24/7
Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! Schedule: Off 24/7
Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Schedule: Heating set point schedule
Schedule:Compact,
    Heating set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20;                      !- Field 4

! Schedule: Cooling set point schedule
Schedule:Compact,
    Cooling set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    24;                      !- Field 4

! Schedule: Control type schedule: Always 4
Schedule:Compact,
    Control type schedule: Always 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

! Schedule: Heating high water temperature schedule: Always 50.00
Schedule:Compact,
    Heating high water temperature schedule: Always 50.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    50;                      !- Field 4

! Schedule: Heating low water temperature schedule: Always 30.00
Schedule:Compact,
    Heating low water temperature schedule: Always 30.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    30;                      !- Field 4

! Schedule: Heating low control temperature schedule: Always 15.00
Schedule:Compact,
    Heating low control temperature schedule: Always 15.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    15;                      !- Field 4

! Schedule: Heating high control temperature schedule: Always 21.00
Schedule:Compact,
    Heating high control temperature schedule: Always 21.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    21;                      !- Field 4

! Schedule: Domestic hot water setpoint temperature: Always 55.00
Schedule:Compact,
    Domestic hot water setpoint temperature: Always 55.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

! Schedule: Water heater ambient temperature schedule: Always 20.00
Schedule:Compact,
    Water heater ambient temperature schedule: Always 20.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20;                      !- Field 4

! Schedule: Relative humidity setpoint schedule: Always 50.00
Schedule:Compact,
    Relative humidity setpoint schedule: Always 50.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    50;                      !- Field 4

! Schedule: Heating Fanger comfort setpoint: Always -0.5
Schedule:Compact,
    Heating Fanger comfort setpoint: Always -0.5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    -0.5;                    !- Field 4

! Schedule: Cooling Fanger comfort setpoint: Always  0.1
Schedule:Compact,
    Cooling Fanger comfort setpoint: Always  0.1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.1;                     !- Field 4

! Schedule: Zone CO2 setpoint: Always 900ppm
Schedule:Compact,
    Zone CO2 setpoint: Always 900ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    900;                     !- Field 4

! Schedule: Min CO2 concentration: Always 600ppm
Schedule:Compact,
    Min CO2 concentration: Always 600ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    600;                     !- Field 4

! Schedule: Generic contaminant setpoint: Always 0.5ppm
Schedule:Compact,
    Generic contaminant setpoint: Always 0.5ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.5;                     !- Field 4

! Schedule: Air distribution effectiveness (always 1)
Schedule:Compact,
    Air distribution effectiveness (always 1),  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! Schedule: Office_OpenOff_Occ
Schedule:Compact,
    Office_OpenOff_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0.75,                    !- Field 12
    Until: 17:00,            !- Field 13
    1,                       !- Field 14
    Until: 18:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.25,                    !- Field 18
    Until: 24:00,            !- Field 19
    0,                       !- Field 20
    For: Weekends,           !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0;                       !- Field 29

! Schedule: Ware_WareStore_Occ
Schedule:Compact,
    Ware_WareStore_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Saturdays,          !- Field 9
    Until: 05:00,            !- Field 10
    0,                       !- Field 11
    Until: 21:00,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    For: Sundays Holidays,   !- Field 16
    Until: 05:00,            !- Field 17
    0,                       !- Field 18
    Until: 21:00,            !- Field 19
    1,                       !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    For: WinterDesignDay AllOtherDays,  !- Field 23
    Until: 24:00,            !- Field 24
    0;                       !- Field 25

! Schedule: Ware_WareStore_Light
Schedule:Compact,
    Ware_WareStore_Light,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Saturdays,          !- Field 9
    Until: 05:00,            !- Field 10
    0,                       !- Field 11
    Until: 21:00,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    For: Sundays Holidays,   !- Field 16
    Until: 05:00,            !- Field 17
    0,                       !- Field 18
    Until: 21:00,            !- Field 19
    1,                       !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    For: WinterDesignDay AllOtherDays,  !- Field 23
    Until: 24:00,            !- Field 24
    0;                       !- Field 25

! Schedule: Ware_WareStore_Equip
Schedule:Compact,
    Ware_WareStore_Equip,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0.04566,                 !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0.04566,                 !- Field 8
    For: Saturdays,          !- Field 9
    Until: 05:00,            !- Field 10
    0.04566,                 !- Field 11
    Until: 21:00,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    0.04566,                 !- Field 15
    For: Sundays Holidays,   !- Field 16
    Until: 05:00,            !- Field 17
    0.04566,                 !- Field 18
    Until: 21:00,            !- Field 19
    1,                       !- Field 20
    Until: 24:00,            !- Field 21
    0.04566,                 !- Field 22
    For: WinterDesignDay AllOtherDays,  !- Field 23
    Until: 24:00,            !- Field 24
    0;                       !- Field 25

! Schedule: Dwell_DomToilet_Occ
Schedule:Compact,
    Dwell_DomToilet_Occ,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 09:00,            !- Field 7
    1,                       !- Field 8
    Until: 10:00,            !- Field 9
    0.25,                    !- Field 10
    Until: 18:00,            !- Field 11
    0,                       !- Field 12
    Until: 19:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 21:00,            !- Field 15
    1,                       !- Field 16
    Until: 22:00,            !- Field 17
    0.3,                     !- Field 18
    Until: 24:00,            !- Field 19
    0,                       !- Field 20
    For: Weekends,           !- Field 21
    Until: 06:00,            !- Field 22
    0,                       !- Field 23
    Until: 07:00,            !- Field 24
    0.25,                    !- Field 25
    Until: 09:00,            !- Field 26
    1,                       !- Field 27
    Until: 10:00,            !- Field 28
    0.25,                    !- Field 29
    Until: 18:00,            !- Field 30
    0,                       !- Field 31
    Until: 19:00,            !- Field 32
    0.5,                     !- Field 33
    Until: 21:00,            !- Field 34
    1,                       !- Field 35
    Until: 22:00,            !- Field 36
    0.3,                     !- Field 37
    Until: 24:00,            !- Field 38
    0,                       !- Field 39
    For: Holidays,           !- Field 40
    Until: 06:00,            !- Field 41
    0,                       !- Field 42
    Until: 07:00,            !- Field 43
    0.25,                    !- Field 44
    Until: 09:00,            !- Field 45
    1,                       !- Field 46
    Until: 10:00,            !- Field 47
    0.25,                    !- Field 48
    Until: 18:00,            !- Field 49
    0,                       !- Field 50
    Until: 19:00,            !- Field 51
    0.5,                     !- Field 52
    Until: 21:00,            !- Field 53
    1,                       !- Field 54
    Until: 22:00,            !- Field 55
    0.3,                     !- Field 56
    Until: 24:00,            !- Field 57
    0,                       !- Field 58
    For: WinterDesignDay AllOtherDays,  !- Field 59
    Until: 24:00,            !- Field 60
    0;                       !- Field 61

! Schedule: Dwell_DomBed_Occ
Schedule:Compact,
    Dwell_DomBed_Occ,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    1,                       !- Field 4
    Until: 08:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.25,                    !- Field 8
    Until: 22:00,            !- Field 9
    0,                       !- Field 10
    Until: 23:00,            !- Field 11
    0.25,                    !- Field 12
    Until: 24:00,            !- Field 13
    0.75,                    !- Field 14
    For: Weekends,           !- Field 15
    Until: 07:00,            !- Field 16
    1,                       !- Field 17
    Until: 08:00,            !- Field 18
    0.5,                     !- Field 19
    Until: 09:00,            !- Field 20
    0.25,                    !- Field 21
    Until: 22:00,            !- Field 22
    0,                       !- Field 23
    Until: 23:00,            !- Field 24
    0.25,                    !- Field 25
    Until: 24:00,            !- Field 26
    0.75,                    !- Field 27
    For: Holidays,           !- Field 28
    Until: 07:00,            !- Field 29
    1,                       !- Field 30
    Until: 08:00,            !- Field 31
    0.5,                     !- Field 32
    Until: 09:00,            !- Field 33
    0.25,                    !- Field 34
    Until: 22:00,            !- Field 35
    0,                       !- Field 36
    Until: 23:00,            !- Field 37
    0.25,                    !- Field 38
    Until: 24:00,            !- Field 39
    0.75,                    !- Field 40
    For: WinterDesignDay AllOtherDays,  !- Field 41
    Until: 24:00,            !- Field 42
    0;                       !- Field 43

! Schedule: Dwell_DomBed_Light
Schedule:Compact,
    Dwell_DomBed_Light,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 19:00,            !- Field 7
    0,                       !- Field 8
    Until: 23:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:00,            !- Field 14
    0,                       !- Field 15
    Until: 10:00,            !- Field 16
    1,                       !- Field 17
    Until: 19:00,            !- Field 18
    0,                       !- Field 19
    Until: 23:00,            !- Field 20
    0.2,                     !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 07:00,            !- Field 25
    0,                       !- Field 26
    Until: 10:00,            !- Field 27
    1,                       !- Field 28
    Until: 19:00,            !- Field 29
    0,                       !- Field 30
    Until: 23:00,            !- Field 31
    0.2,                     !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: WinterDesignDay AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

! Schedule: Dwell_DomBath_Occ
Schedule:Compact,
    Dwell_DomBath_Occ,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 19:00,            !- Field 7
    0,                       !- Field 8
    Until: 23:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:00,            !- Field 14
    0,                       !- Field 15
    Until: 10:00,            !- Field 16
    1,                       !- Field 17
    Until: 19:00,            !- Field 18
    0,                       !- Field 19
    Until: 23:00,            !- Field 20
    0.2,                     !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 07:00,            !- Field 25
    0,                       !- Field 26
    Until: 10:00,            !- Field 27
    1,                       !- Field 28
    Until: 19:00,            !- Field 29
    0,                       !- Field 30
    Until: 23:00,            !- Field 31
    0.2,                     !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: WinterDesignDay AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

! Schedule: Dwell_DomBath_Light
Schedule:Compact,
    Dwell_DomBath_Light,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 19:00,            !- Field 7
    0,                       !- Field 8
    Until: 23:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:00,            !- Field 14
    0,                       !- Field 15
    Until: 10:00,            !- Field 16
    1,                       !- Field 17
    Until: 19:00,            !- Field 18
    0,                       !- Field 19
    Until: 23:00,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 07:00,            !- Field 25
    0,                       !- Field 26
    Until: 10:00,            !- Field 27
    1,                       !- Field 28
    Until: 19:00,            !- Field 29
    0,                       !- Field 30
    Until: 23:00,            !- Field 31
    1,                       !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: WinterDesignDay AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

! Schedule: Dwell_DomDining_Occ
Schedule:Compact,
    Dwell_DomDining_Occ,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 09:00,            !- Field 7
    1,                       !- Field 8
    Until: 10:00,            !- Field 9
    0.25,                    !- Field 10
    Until: 18:00,            !- Field 11
    0,                       !- Field 12
    Until: 19:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 21:00,            !- Field 15
    1,                       !- Field 16
    Until: 22:00,            !- Field 17
    0.3,                     !- Field 18
    Until: 24:00,            !- Field 19
    0,                       !- Field 20
    For: Weekends,           !- Field 21
    Until: 06:00,            !- Field 22
    0,                       !- Field 23
    Until: 07:00,            !- Field 24
    0.25,                    !- Field 25
    Until: 09:00,            !- Field 26
    1,                       !- Field 27
    Until: 10:00,            !- Field 28
    0.25,                    !- Field 29
    Until: 18:00,            !- Field 30
    0,                       !- Field 31
    Until: 19:00,            !- Field 32
    0.5,                     !- Field 33
    Until: 21:00,            !- Field 34
    1,                       !- Field 35
    Until: 22:00,            !- Field 36
    0.3,                     !- Field 37
    Until: 24:00,            !- Field 38
    0,                       !- Field 39
    For: Holidays,           !- Field 40
    Until: 06:00,            !- Field 41
    0,                       !- Field 42
    Until: 07:00,            !- Field 43
    0.25,                    !- Field 44
    Until: 09:00,            !- Field 45
    1,                       !- Field 46
    Until: 10:00,            !- Field 47
    0.25,                    !- Field 48
    Until: 18:00,            !- Field 49
    0,                       !- Field 50
    Until: 19:00,            !- Field 51
    0.5,                     !- Field 52
    Until: 21:00,            !- Field 53
    1,                       !- Field 54
    Until: 22:00,            !- Field 55
    0.3,                     !- Field 56
    Until: 24:00,            !- Field 57
    0,                       !- Field 58
    For: WinterDesignDay AllOtherDays,  !- Field 59
    Until: 24:00,            !- Field 60
    0;                       !- Field 61

! Schedule: Dwell_DomDining_Light
Schedule:Compact,
    Dwell_DomDining_Light,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 18:00,            !- Field 7
    0,                       !- Field 8
    Until: 22:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 06:00,            !- Field 14
    0,                       !- Field 15
    Until: 10:00,            !- Field 16
    1,                       !- Field 17
    Until: 18:00,            !- Field 18
    0,                       !- Field 19
    Until: 22:00,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 06:00,            !- Field 25
    0,                       !- Field 26
    Until: 10:00,            !- Field 27
    1,                       !- Field 28
    Until: 18:00,            !- Field 29
    0,                       !- Field 30
    Until: 22:00,            !- Field 31
    1,                       !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: WinterDesignDay AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

! Schedule: Dwell_DomKitchen_Occ
Schedule:Compact,
    Dwell_DomKitchen_Occ,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 19:00,            !- Field 7
    0,                       !- Field 8
    Until: 23:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:00,            !- Field 14
    0,                       !- Field 15
    Until: 10:00,            !- Field 16
    1,                       !- Field 17
    Until: 19:00,            !- Field 18
    0,                       !- Field 19
    Until: 23:00,            !- Field 20
    0.2,                     !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 07:00,            !- Field 25
    0,                       !- Field 26
    Until: 10:00,            !- Field 27
    1,                       !- Field 28
    Until: 19:00,            !- Field 29
    0,                       !- Field 30
    Until: 23:00,            !- Field 31
    0.2,                     !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: WinterDesignDay AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

! Schedule: Dwell_DomKitchen_Light
Schedule:Compact,
    Dwell_DomKitchen_Light,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 19:00,            !- Field 7
    0,                       !- Field 8
    Until: 23:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:00,            !- Field 14
    0,                       !- Field 15
    Until: 10:00,            !- Field 16
    1,                       !- Field 17
    Until: 19:00,            !- Field 18
    0,                       !- Field 19
    Until: 23:00,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 07:00,            !- Field 25
    0,                       !- Field 26
    Until: 10:00,            !- Field 27
    1,                       !- Field 28
    Until: 19:00,            !- Field 29
    0,                       !- Field 30
    Until: 23:00,            !- Field 31
    1,                       !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: WinterDesignDay AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

! Schedule: Dwell_DomLounge_Occ
Schedule:Compact,
    Dwell_DomLounge_Occ,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 16:00,            !- Field 3
    0,                       !- Field 4
    Until: 18:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 22:00,            !- Field 7
    1,                       !- Field 8
    Until: 23:00,            !- Field 9
    0.66667,                 !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 16:00,            !- Field 14
    0,                       !- Field 15
    Until: 18:00,            !- Field 16
    0.5,                     !- Field 17
    Until: 22:00,            !- Field 18
    1,                       !- Field 19
    Until: 23:00,            !- Field 20
    0.66667,                 !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 16:00,            !- Field 25
    0,                       !- Field 26
    Until: 18:00,            !- Field 27
    0.5,                     !- Field 28
    Until: 22:00,            !- Field 29
    1,                       !- Field 30
    Until: 23:00,            !- Field 31
    0.66667,                 !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: WinterDesignDay AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

! Schedule: Dwell_DomLounge_Light
Schedule:Compact,
    Dwell_DomLounge_Light,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 16:00,            !- Field 3
    0,                       !- Field 4
    Until: 23:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 16:00,            !- Field 10
    0,                       !- Field 11
    Until: 23:00,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    For: Holidays,           !- Field 16
    Until: 16:00,            !- Field 17
    0,                       !- Field 18
    Until: 23:00,            !- Field 19
    1,                       !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    For: WinterDesignDay AllOtherDays,  !- Field 23
    Until: 24:00,            !- Field 24
    0;                       !- Field 25

! Schedule: Dwell_DomCirculation_Occ
Schedule:Compact,
    Dwell_DomCirculation_Occ,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 19:00,            !- Field 7
    0,                       !- Field 8
    Until: 23:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:00,            !- Field 14
    0,                       !- Field 15
    Until: 23:00,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0.3,                     !- Field 19
    For: Holidays,           !- Field 20
    Until: 07:00,            !- Field 21
    0,                       !- Field 22
    Until: 23:00,            !- Field 23
    1,                       !- Field 24
    Until: 24:00,            !- Field 25
    0.3,                     !- Field 26
    For: WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0;                       !- Field 29

! Schedule: Dwell_DomCirculation_Light
Schedule:Compact,
    Dwell_DomCirculation_Light,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 19:00,            !- Field 7
    0,                       !- Field 8
    Until: 23:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:00,            !- Field 14
    0,                       !- Field 15
    Until: 24:00,            !- Field 16
    1,                       !- Field 17
    For: Holidays,           !- Field 18
    Until: 07:00,            !- Field 19
    0,                       !- Field 20
    Until: 24:00,            !- Field 21
    1,                       !- Field 22
    For: WinterDesignDay AllOtherDays,  !- Field 23
    Until: 24:00,            !- Field 24
    0;                       !- Field 25

! Schedule: ScheduledAmbientTemp
Schedule:Compact,
    ScheduledAmbientTemp,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    19.72222;                !- Field 4

! Schedule: ScheduledAmbientRH
Schedule:Compact,
    ScheduledAmbientRH,      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.5;                     !- Field 4

! Schedule: HPWHMixerInletAirSch
Schedule:Compact,
    HPWHMixerInletAirSch,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2,                     !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0.2;                     !- Field 12

! Schedule: ScheduledCompressorTemp
Schedule:Compact,
    ScheduledCompressorTemp, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    21.0;                    !- Field 4

! Schedule: Loop high setpoint temperature: Always 32.00
Schedule:Compact,
    Loop high setpoint temperature: Always 32.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    32;                      !- Field 4

! Schedule: Loop low setpoint temperature: Always 15.00
Schedule:Compact,
    Loop low setpoint temperature: Always 15.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    15;                      !- Field 4

Schedule:Compact,
    20001,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends SummerDesignDays,  !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    For: WinterDesignDays,   !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 24:00,            !- Field 9
    0;                       !- Field 10

Schedule:Compact,
    20002,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends SummerDesignDays,  !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    For: WinterDesignDays,   !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 24:00,            !- Field 9
    0;                       !- Field 10

Schedule:Compact,
    20003,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends SummerDesignDays,  !- Field 2
    Until: 24:00,            !- Field 3
    24,                      !- Field 4
    For: WinterDesignDays,   !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 24:00,            !- Field 9
    24;                      !- Field 10

Schedule:Compact,
    Activity Schedule 11560, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    162;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 11560, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 11567, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 11567, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 11579, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    162;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 11579, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 11586, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    216;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 11586, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 11594, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    99;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 11594, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 11601, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    113.4;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 11601, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 11609, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    89.1;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 11609, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 11671, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    162;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 11671, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 11682, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    216;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 11682, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 11689, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    81;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 11689, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 11700, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    113.4;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 11700, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 11708, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    140;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 11708, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 11716, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    113.4;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 11716, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 11723, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    81;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 11723, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 11730, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    81;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 11730, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 42693, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 42693, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: On 24/7
Schedule:Compact,
    FirstFloor:Bedroom1 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    19;                      !- Field 4

! Modified schedule: Dwell_DomCirculation_Cool
Schedule:Compact,
    FirstFloor:Bedroom1 Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 10:00,            !- Field 5
    25,                      !- Field 6
    Until: 17:00,            !- Field 7
    100,                     !- Field 8
    Until: 23:00,            !- Field 9
    25,                      !- Field 10
    Until: 24:00,            !- Field 11
    100,                     !- Field 12
    For: Weekends,           !- Field 13
    Until: 05:00,            !- Field 14
    100,                     !- Field 15
    Until: 24:00,            !- Field 16
    25,                      !- Field 17
    For: Holidays,           !- Field 18
    Until: 05:00,            !- Field 19
    100,                     !- Field 20
    Until: 23:00,            !- Field 21
    25,                      !- Field 22
    Until: 24:00,            !- Field 23
    100,                     !- Field 24
    For: WinterDesignDay AllOtherDays,  !- Field 25
    Until: 24:00,            !- Field 26
    100;                     !- Field 27

! Modified schedule: On 24/7
Schedule:Compact,
    FirstFloor:Bathroom Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    19;                      !- Field 4

! Modified schedule: Dwell_DomCirculation_Cool
Schedule:Compact,
    FirstFloor:Bathroom Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 10:00,            !- Field 5
    25,                      !- Field 6
    Until: 17:00,            !- Field 7
    100,                     !- Field 8
    Until: 23:00,            !- Field 9
    25,                      !- Field 10
    Until: 24:00,            !- Field 11
    100,                     !- Field 12
    For: Weekends,           !- Field 13
    Until: 05:00,            !- Field 14
    100,                     !- Field 15
    Until: 24:00,            !- Field 16
    25,                      !- Field 17
    For: Holidays,           !- Field 18
    Until: 05:00,            !- Field 19
    100,                     !- Field 20
    Until: 23:00,            !- Field 21
    25,                      !- Field 22
    Until: 24:00,            !- Field 23
    100,                     !- Field 24
    For: WinterDesignDay AllOtherDays,  !- Field 25
    Until: 24:00,            !- Field 26
    100;                     !- Field 27

! Modified schedule: On 24/7
Schedule:Compact,
    FirstFloor:EnSuite Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    19;                      !- Field 4

! Modified schedule: Dwell_DomCirculation_Cool
Schedule:Compact,
    FirstFloor:EnSuite Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 10:00,            !- Field 5
    25,                      !- Field 6
    Until: 17:00,            !- Field 7
    100,                     !- Field 8
    Until: 23:00,            !- Field 9
    25,                      !- Field 10
    Until: 24:00,            !- Field 11
    100,                     !- Field 12
    For: Weekends,           !- Field 13
    Until: 05:00,            !- Field 14
    100,                     !- Field 15
    Until: 24:00,            !- Field 16
    25,                      !- Field 17
    For: Holidays,           !- Field 18
    Until: 05:00,            !- Field 19
    100,                     !- Field 20
    Until: 23:00,            !- Field 21
    25,                      !- Field 22
    Until: 24:00,            !- Field 23
    100,                     !- Field 24
    For: WinterDesignDay AllOtherDays,  !- Field 25
    Until: 24:00,            !- Field 26
    100;                     !- Field 27

! Modified schedule: On 24/7
Schedule:Compact,
    FirstFloor:Bedroom3 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    19;                      !- Field 4

! Modified schedule: Dwell_DomCirculation_Cool
Schedule:Compact,
    FirstFloor:Bedroom3 Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 10:00,            !- Field 5
    25,                      !- Field 6
    Until: 17:00,            !- Field 7
    100,                     !- Field 8
    Until: 23:00,            !- Field 9
    25,                      !- Field 10
    Until: 24:00,            !- Field 11
    100,                     !- Field 12
    For: Weekends,           !- Field 13
    Until: 05:00,            !- Field 14
    100,                     !- Field 15
    Until: 24:00,            !- Field 16
    25,                      !- Field 17
    For: Holidays,           !- Field 18
    Until: 05:00,            !- Field 19
    100,                     !- Field 20
    Until: 23:00,            !- Field 21
    25,                      !- Field 22
    Until: 24:00,            !- Field 23
    100,                     !- Field 24
    For: WinterDesignDay AllOtherDays,  !- Field 25
    Until: 24:00,            !- Field 26
    100;                     !- Field 27

! Modified schedule: On 24/7
Schedule:Compact,
    FirstFloor:Bedroom2 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    19;                      !- Field 4

! Modified schedule: Dwell_DomCirculation_Cool
Schedule:Compact,
    FirstFloor:Bedroom2 Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 10:00,            !- Field 5
    25,                      !- Field 6
    Until: 17:00,            !- Field 7
    100,                     !- Field 8
    Until: 23:00,            !- Field 9
    25,                      !- Field 10
    Until: 24:00,            !- Field 11
    100,                     !- Field 12
    For: Weekends,           !- Field 13
    Until: 05:00,            !- Field 14
    100,                     !- Field 15
    Until: 24:00,            !- Field 16
    25,                      !- Field 17
    For: Holidays,           !- Field 18
    Until: 05:00,            !- Field 19
    100,                     !- Field 20
    Until: 23:00,            !- Field 21
    25,                      !- Field 22
    Until: 24:00,            !- Field 23
    100,                     !- Field 24
    For: WinterDesignDay AllOtherDays,  !- Field 25
    Until: 24:00,            !- Field 26
    100;                     !- Field 27

! Modified schedule: On 24/7
Schedule:Compact,
    GroundFloor:Hall Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    19;                      !- Field 4

! Modified schedule: Dwell_DomCirculation_Cool
Schedule:Compact,
    GroundFloor:Hall Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 10:00,            !- Field 5
    25,                      !- Field 6
    Until: 17:00,            !- Field 7
    100,                     !- Field 8
    Until: 23:00,            !- Field 9
    25,                      !- Field 10
    Until: 24:00,            !- Field 11
    100,                     !- Field 12
    For: Weekends,           !- Field 13
    Until: 05:00,            !- Field 14
    100,                     !- Field 15
    Until: 24:00,            !- Field 16
    25,                      !- Field 17
    For: Holidays,           !- Field 18
    Until: 05:00,            !- Field 19
    100,                     !- Field 20
    Until: 23:00,            !- Field 21
    25,                      !- Field 22
    Until: 24:00,            !- Field 23
    100,                     !- Field 24
    For: WinterDesignDay AllOtherDays,  !- Field 25
    Until: 24:00,            !- Field 26
    100;                     !- Field 27

! Modified schedule: On 24/7
Schedule:Compact,
    GroundFloor:Kitchen Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    19;                      !- Field 4

! Modified schedule: Dwell_DomCirculation_Cool
Schedule:Compact,
    GroundFloor:Kitchen Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 10:00,            !- Field 5
    25,                      !- Field 6
    Until: 17:00,            !- Field 7
    100,                     !- Field 8
    Until: 23:00,            !- Field 9
    25,                      !- Field 10
    Until: 24:00,            !- Field 11
    100,                     !- Field 12
    For: Weekends,           !- Field 13
    Until: 05:00,            !- Field 14
    100,                     !- Field 15
    Until: 24:00,            !- Field 16
    25,                      !- Field 17
    For: Holidays,           !- Field 18
    Until: 05:00,            !- Field 19
    100,                     !- Field 20
    Until: 23:00,            !- Field 21
    25,                      !- Field 22
    Until: 24:00,            !- Field 23
    100,                     !- Field 24
    For: WinterDesignDay AllOtherDays,  !- Field 25
    Until: 24:00,            !- Field 26
    100;                     !- Field 27

! Modified schedule: On 24/7
Schedule:Compact,
    GroundFloor:Dining Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    19;                      !- Field 4

! Modified schedule: Dwell_DomCirculation_Cool
Schedule:Compact,
    GroundFloor:Dining Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 10:00,            !- Field 5
    25,                      !- Field 6
    Until: 17:00,            !- Field 7
    100,                     !- Field 8
    Until: 23:00,            !- Field 9
    25,                      !- Field 10
    Until: 24:00,            !- Field 11
    100,                     !- Field 12
    For: Weekends,           !- Field 13
    Until: 05:00,            !- Field 14
    100,                     !- Field 15
    Until: 24:00,            !- Field 16
    25,                      !- Field 17
    For: Holidays,           !- Field 18
    Until: 05:00,            !- Field 19
    100,                     !- Field 20
    Until: 23:00,            !- Field 21
    25,                      !- Field 22
    Until: 24:00,            !- Field 23
    100,                     !- Field 24
    For: WinterDesignDay AllOtherDays,  !- Field 25
    Until: 24:00,            !- Field 26
    100;                     !- Field 27

! Modified schedule: On 24/7
Schedule:Compact,
    GroundFloor:WC Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    19;                      !- Field 4

! Modified schedule: Dwell_DomCirculation_Cool
Schedule:Compact,
    GroundFloor:WC Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 10:00,            !- Field 5
    25,                      !- Field 6
    Until: 17:00,            !- Field 7
    100,                     !- Field 8
    Until: 23:00,            !- Field 9
    25,                      !- Field 10
    Until: 24:00,            !- Field 11
    100,                     !- Field 12
    For: Weekends,           !- Field 13
    Until: 05:00,            !- Field 14
    100,                     !- Field 15
    Until: 24:00,            !- Field 16
    25,                      !- Field 17
    For: Holidays,           !- Field 18
    Until: 05:00,            !- Field 19
    100,                     !- Field 20
    Until: 23:00,            !- Field 21
    25,                      !- Field 22
    Until: 24:00,            !- Field 23
    100,                     !- Field 24
    For: WinterDesignDay AllOtherDays,  !- Field 25
    Until: 24:00,            !- Field 26
    100;                     !- Field 27

! Modified schedule: On 24/7
Schedule:Compact,
    GroundFloor:LivingRoom Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    21;                      !- Field 4

! Modified schedule: Dwell_DomCirculation_Cool
Schedule:Compact,
    GroundFloor:LivingRoom Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 10:00,            !- Field 5
    25,                      !- Field 6
    Until: 17:00,            !- Field 7
    100,                     !- Field 8
    Until: 23:00,            !- Field 9
    25,                      !- Field 10
    Until: 24:00,            !- Field 11
    100,                     !- Field 12
    For: Weekends,           !- Field 13
    Until: 05:00,            !- Field 14
    100,                     !- Field 15
    Until: 24:00,            !- Field 16
    25,                      !- Field 17
    For: Holidays,           !- Field 18
    Until: 05:00,            !- Field 19
    100,                     !- Field 20
    Until: 23:00,            !- Field 21
    25,                      !- Field 22
    Until: 24:00,            !- Field 23
    100,                     !- Field 24
    For: WinterDesignDay AllOtherDays,  !- Field 25
    Until: 24:00,            !- Field 26
    100;                     !- Field 27


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

! Urea Formaldehyde Foam- thickness 0.1999
Material,
    Urea Formaldehyde Foam_0.1999,  !- Name
    Rough,                   !- Roughness
    0.1999,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete- thickness 0.1
Material,
    Cast Concrete_0.1,       !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! EPS, 50 mm- thickness 0.08
Material,
    EPS 50 mm_0.08,          !- Name
    Rough,                   !- Roughness
    0.08,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    15,                      !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Limestone, extra hard- thickness 0.008
Material,
    Limestone extra hard_0.008,  !- Name
    Rough,                   !- Roughness
    0.008,                   !- Thickness {m}
    2.3,                     !- Conductivity {W/m-K}
    2600,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! EPS, 50 mm- thickness 0.2803
Material,
    EPS 50 mm_0.2803,        !- Name
    Rough,                   !- Roughness
    0.2803,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    15,                      !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete (Dense)- thickness 0.1
Material,
    Cast Concrete (Dense)_0.1,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard (wallboard)- thickness 0.0125
Material,
    Plasterboard (wallboard)_0.0125,  !- Name
    Rough,                   !- Roughness
    0.0125,                  !- Thickness {m}
    0.21,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Stainless Steel- thickness 0.07
Material,
    Stainless Steel_0.07,    !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thickness {m}
    17,                      !- Conductivity {W/m-K}
    7900,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.3,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

! Min wool quilt, 250 mm- thickness 0.025
Material,
    Min wool quilt 250 mm_0.025,  !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    1030,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Corby_Brick Pier- thickness 0.1025
Material,
    Corby_Brick Pier_0.1025, !- Name
    Rough,                   !- Roughness
    0.1025,                  !- Thickness {m}
    0.96,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    2000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! EPS Expanded Polystyrene (Heavyweight)- thickness 0.15
Material,
    EPS Expanded Polystyrene (Heavyweight)_0.15,  !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    25,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete, 1800  kg/m3- thickness 0.1
Material,
    Concrete 1800  kg/m3_0.1,!- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    1800,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Perlite Plastering- thickness 0.0125
Material,
    Perlite Plastering_0.0125,  !- Name
    Rough,                   !- Roughness
    0.0125,                  !- Thickness {m}
    0.08,                    !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.2
Material,
    Gypsum Plasterboard_0.2, !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Oak (Radial)- thickness 0.025
Material,
    Oak (Radial)_0.025,      !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.025
Material,
    Gypsum Plasterboard_0.025,  !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Painted Oak- thickness 0.05
Material,
    Painted Oak_0.05,        !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Glass - cellular sheet- thickness 0.02
Material,
    Glass - cellular sheet_0.02,  !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    0.048,                   !- Conductivity {W/m-K}
    140,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plywood (Heavyweight)- thickness 0.01
Material,
    Plywood (Heavyweight)_0.01,  !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    1420,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0.1319
Material,
    MW Glass Wool (rolls)_0.1319,  !- Name
    Rough,                   !- Roughness
    0.1319,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete (Lightweight)- thickness 0.1
Material,
    Cast Concrete (Lightweight)_0.1,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.38,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard- thickness 0.013
Material,
    Plasterboard_0.013,      !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Corby_Roof Tile- thickness 0.102
Material,
    Corby_Roof Tile_0.102,   !- Name
    Rough,                   !- Roughness
    0.102,                   !- Thickness {m}
    1.1,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Chipboard- thickness 0.05
Material,
    Chipboard_0.05,          !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    2093,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Chipboard- thickness 0.1
Material,
    Chipboard_0.1,           !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    2093,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Plywood deck- thickness 0.018
Material,
    Plywood deck_0.018,      !- Name
    Rough,                   !- Roughness
    0.018,                   !- Thickness {m}
    0.13,                    !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    1500,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Min wool quilt, 250 mm- thickness 0.25
Material,
    Min wool quilt 250 mm_0.25,  !- Name
    Rough,                   !- Roughness
    0.25,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    1030,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer
Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    11_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    12_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    15_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    16_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    17_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    18_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    19_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    20_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

Material:InfraredTransparent,
    IRTMaterial;             !- Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    63,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    0.816,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.892,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    66,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    0.62,                    !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.847,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    1017,                    !- Name
    Air,                     !- Gas Type
    0.012;                   !- Thickness {m}

WindowMaterial:Gas,
    Half thickness 1017,     !- Name
    Air,                     !- Gas Type
    0.006;                   !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Corby_Partition First Floor
Construction,
    Corby_Partition First Floor,  !- Name
    Plasterboard (wallboard)_0.0125,  !- Outside Layer
    Stainless Steel_0.07,    !- Layer 2
    Min wool quilt 250 mm_0.025,  !- Layer 3
    Plasterboard (wallboard)_0.0125;  !- Layer 4

! <Previous reversed>
Construction,
    Corby_Partition First Floor_Rev,  !- Name
    Plasterboard (wallboard)_0.0125,  !- Outside Layer
    Min wool quilt 250 mm_0.025,  !- Layer 2
    Stainless Steel_0.07,    !- Layer 3
    Plasterboard (wallboard)_0.0125;  !- Layer 4

! Corby_External Walls
Construction,
    Corby_External Walls,    !- Name
    Corby_Brick Pier_0.1025, !- Outside Layer
    EPS Expanded Polystyrene (Heavyweight)_0.15,  !- Layer 2
    Concrete 1800  kg/m3_0.1,!- Layer 3
    Perlite Plastering_0.0125,  !- Layer 4
    Gypsum Plasterboard_0.2; !- Layer 5

! <Previous reversed>
Construction,
    Corby_External Walls_Rev,!- Name
    Gypsum Plasterboard_0.2, !- Outside Layer
    Perlite Plastering_0.0125,  !- Layer 2
    Concrete 1800  kg/m3_0.1,!- Layer 3
    EPS Expanded Polystyrene (Heavyweight)_0.15,  !- Layer 4
    Corby_Brick Pier_0.1025; !- Layer 5

! Corby_Internal Doors
Construction,
    Corby_Internal Doors,    !- Name
    Oak (Radial)_0.025;      !- Outside Layer

! <Previous reversed>
Construction,
    Corby_Internal Doors_Rev,!- Name
    Oak (Radial)_0.025;      !- Outside Layer

! Project partition
Construction,
    Project partition,       !- Name
    Gypsum Plasterboard_0.025,  !- Outside Layer
    11_RVAL_2,               !- Layer 2
    Gypsum Plasterboard_0.025;  !- Layer 3

! <Previous reversed>
Construction,
    Project partition_Rev,   !- Name
    Gypsum Plasterboard_0.025,  !- Outside Layer
    12_RVAL_2,               !- Layer 2
    Gypsum Plasterboard_0.025;  !- Layer 3

! Corby_External Front Door
Construction,
    Corby_External Front Door,  !- Name
    Painted Oak_0.05;        !- Outside Layer

! <Previous reversed>
Construction,
    Corby_External Front Door_Rev,  !- Name
    Painted Oak_0.05;        !- Outside Layer

! Corby_External Back Door
Construction,
    Corby_External Back Door,!- Name
    Glass - cellular sheet_0.02,  !- Outside Layer
    15_RVAL_2,               !- Layer 2
    Glass - cellular sheet_0.02;  !- Layer 3

! <Previous reversed>
Construction,
    Corby_External Back Door_Rev,  !- Name
    Glass - cellular sheet_0.02,  !- Outside Layer
    16_RVAL_2,               !- Layer 2
    Glass - cellular sheet_0.02;  !- Layer 3

! Project semi-exposed ceiling
Construction,
    Project semi-exposed ceiling,  !- Name
    Plywood (Heavyweight)_0.01,  !- Outside Layer
    MW Glass Wool (rolls)_0.1319,  !- Layer 2
    Cast Concrete (Lightweight)_0.1,  !- Layer 3
    17_RVAL_4,               !- Layer 4
    Plasterboard_0.013;      !- Layer 5

! <Previous reversed>
Construction,
    Project semi-exposed ceiling_Rev,  !- Name
    Plasterboard_0.013,      !- Outside Layer
    18_RVAL_2,               !- Layer 2
    Cast Concrete (Lightweight)_0.1,  !- Layer 3
    MW Glass Wool (rolls)_0.1319,  !- Layer 4
    Plywood (Heavyweight)_0.01;  !- Layer 5

! Corby_Roof
Construction,
    Corby_Roof,              !- Name
    Corby_Roof Tile_0.102,   !- Outside Layer
    Chipboard_0.05,          !- Layer 2
    19_RVAL_3,               !- Layer 3
    Chipboard_0.1,           !- Layer 4
    Plywood deck_0.018,      !- Layer 5
    Min wool quilt 250 mm_0.25;  !- Layer 6

! <Previous reversed>
Construction,
    Corby_Roof_Rev,          !- Name
    Min wool quilt 250 mm_0.25,  !- Outside Layer
    Plywood deck_0.018,      !- Layer 2
    Chipboard_0.1,           !- Layer 3
    20_RVAL_4,               !- Layer 4
    Chipboard_0.05,          !- Layer 5
    Corby_Roof Tile_0.102;   !- Layer 6

Construction,
    1001,                    !- Name
    63,                      !- Outside Layer
    1017,                    !- Layer 2
    66;                      !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:INTERNALSOURCE ===========

! EH_COrby_Heated Floor - Ground
Construction:InternalSource,
    EH_COrby_Heated Floor - Ground,  !- Name
    3,                       !- Source Present After Layer Number
    3,                       !- Temperature Calculation Requested After Layer Number
    2,                       !- Dimensions for the CTF Calculation
    0.2,                     !- Tube Spacing {m}
    Urea Formaldehyde Foam_0.1999,  !- Outside Layer
    Cast Concrete_0.1,       !- Layer 2
    EPS 50 mm_0.08,          !- Layer 3
    Limestone extra hard_0.008;  !- Layer 4

! <Previous reversed>
Construction:InternalSource,
    EH_COrby_Heated Floor - Ground_Rev,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    2,                       !- Dimensions for the CTF Calculation
    0.2,                     !- Tube Spacing {m}
    Limestone extra hard_0.008,  !- Outside Layer
    EPS 50 mm_0.08,          !- Layer 2
    Cast Concrete_0.1,       !- Layer 3
    Urea Formaldehyde Foam_0.1999;  !- Layer 4

! EH_Corby_Heated Floor - Internal_Reversed
Construction:InternalSource,
    EH_Corby_Heated Floor - Internal_Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    2,                       !- Dimensions for the CTF Calculation
    0.2,                     !- Tube Spacing {m}
    Limestone extra hard_0.008,  !- Outside Layer
    EPS 50 mm_0.2803,        !- Layer 2
    Cast Concrete (Dense)_0.1;  !- Layer 3

! <Previous reversed>
Construction:InternalSource,
    EH_Corby_Heated Floor - Internal_Reversed_Rev,  !- Name
    2,                       !- Source Present After Layer Number
    2,                       !- Temperature Calculation Requested After Layer Number
    2,                       !- Dimensions for the CTF Calculation
    0.2,                     !- Tube Spacing {m}
    Cast Concrete (Dense)_0.1,  !- Outside Layer
    EPS 50 mm_0.2803,        !- Layer 2
    Limestone extra hard_0.008;  !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! Ground Floor - Stairs 1
Zone,
    GroundFloor:Stairs1,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    2.3316,                  !- Volume {m3}
    0.6662,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Ground Floor - Hall
Zone,
    GroundFloor:Hall,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    16.9099,                 !- Volume {m3}
    4.8314,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Ground Floor - Kitchen
Zone,
    GroundFloor:Kitchen,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    27.0988,                 !- Volume {m3}
    7.7425,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Ground Floor - Storage Room
Zone,
    GroundFloor:StorageRoom, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    4.4129,                  !- Volume {m3}
    1.2608,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Ground Floor - Dining
Zone,
    GroundFloor:Dining,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    15.1625,                 !- Volume {m3}
    4.3321,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Ground Floor - WC
Zone,
    GroundFloor:WC,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    5.9172,                  !- Volume {m3}
    1.6906,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Ground Floor - Living Room
Zone,
    GroundFloor:LivingRoom,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    59.1678,                 !- Volume {m3}
    16.9051,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! First Floor - Stairs 2
Zone,
    FirstFloor:Stairs2,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    16.0739,                 !- Volume {m3}
    4.5926,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! First Floor - A_C
Zone,
    FirstFloor:AXC,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    3.2088,                  !- Volume {m3}
    0.9168,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! First Floor - Bedroom 1
Zone,
    FirstFloor:Bedroom1,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    31.9752,                 !- Volume {m3}
    9.1358,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! First Floor - Bathroom
Zone,
    FirstFloor:Bathroom,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    13.3789,                 !- Volume {m3}
    3.8225,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! First Floor - Cup'D
Zone,
    FirstFloor:CupXD,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    11.798,                  !- Volume {m3}
    3.3709,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! First Floor - En-Suite
Zone,
    FirstFloor:EnSuite,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    9.6746,                  !- Volume {m3}
    2.7642,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! First Floor - Bedroom 3
Zone,
    FirstFloor:Bedroom3,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    18.9145,                 !- Volume {m3}
    5.4041,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! First Floor - Bedroom 2
Zone,
    FirstFloor:Bedroom2,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    25.9767,                 !- Volume {m3}
    7.4219,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Roof - Zone 1
Zone,
    Roof:Zone1,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    53.8772,                 !- Volume {m3}
    30.6767,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! Ground Floor, Stairs 1, Ground floor - 0.988 m2 (Ground), Surface Area: 0.988m2
BuildingSurface:Detailed,
    GroundFloor:Stairs1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    EH_COrby_Heated Floor - Ground,  !- Construction Name
    GroundFloor:Stairs1,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.5056297247,           !- Vertex 1 X-coordinate {m}
    -1.2507694994,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -1.2507694994,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    -.3310417639,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.5056297247,           !- Vertex 4 X-coordinate {m}
    -.3310417639,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Ground Floor, Stairs 1, Ceiling - 0.988 m2, Surface Area: 0.9881
BuildingSurface:Detailed,
    GroundFloor:Stairs1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed,  !- Construction Name
    GroundFloor:Stairs1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Floor_0_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -1.2507695,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.50562972,             !- Vertex 2 X-coordinate {m}
    -1.2507695,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.50562972,             !- Vertex 3 X-coordinate {m}
    -.33104176,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -.33104176,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Stairs 1, Ceiling - 0.988 m2, Surface Area: 0.9881 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Floor_0_0_10000,  !- Name
    Floor,                   !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Stairs1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.50562972,             !- Vertex 1 X-coordinate {m}
    -1.2507695,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -1.2507695,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -.33104176,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.50562972,             !- Vertex 4 X-coordinate {m}
    -.33104176,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Stairs 1, Partition - 3.219 m2 (Ground Floor, Hall), Surface Area: 0.0265
BuildingSurface:Detailed,
    GroundFloor:Stairs1_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:Stairs1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Partition_6_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.5056297247,           !- Vertex 1 X-coordinate {m}
    -1.2507695,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.5056297247,           !- Vertex 2 X-coordinate {m}
    -.33104176,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.5056297247,           !- Vertex 3 X-coordinate {m}
    -.33104176,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.5056297247,           !- Vertex 4 X-coordinate {m}
    -1.2507695,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Stairs 1, Partition - 3.219 m2 (Ground Floor, Hall), Surface Area: 0.0265 <Other side>
BuildingSurface:Detailed,
    GroundFloor:Hall_Partition_6_0_10001,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Stairs1_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.5056297247,           !- Vertex 1 X-coordinate {m}
    -.33104176,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.5056297247,           !- Vertex 2 X-coordinate {m}
    -1.2507695,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.5056297247,           !- Vertex 3 X-coordinate {m}
    -1.2507695,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.5056297247,           !- Vertex 4 X-coordinate {m}
    -.33104176,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Stairs 1, Partition - 3.760 m2 (Ground Floor, Storage Room), Surface Area: 3.7601
BuildingSurface:Detailed,
    GroundFloor:Stairs1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:Stairs1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:StorageRoom_Partition_5_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.50562972,             !- Vertex 1 X-coordinate {m}
    -.3310417639,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -.3310417639,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -.3310417639,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.50562972,             !- Vertex 4 X-coordinate {m}
    -.3310417639,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Stairs 1, Partition - 3.760 m2 (Ground Floor, Storage Room), Surface Area: 3.7601 <Other side>
BuildingSurface:Detailed,
    GroundFloor:StorageRoom_Partition_5_0_10003,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:StorageRoom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Stairs1_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -.3310417639,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.50562972,             !- Vertex 2 X-coordinate {m}
    -.3310417639,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.50562972,             !- Vertex 3 X-coordinate {m}
    -.3310417639,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -.3310417639,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Stairs 1, Wall - 3.219 m2 - 135.0°, Surface Area: 3.219m2
BuildingSurface:Detailed,
    GroundFloor:Stairs1_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_External Walls,    !- Construction Name
    GroundFloor:Stairs1,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    -.3310417639,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -1.2507694994,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    -1.2507694994,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    -.3310417639,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Stairs 1, Partition - 3.760 m2 (Ground Floor, WC), Surface Area: 3.7601
BuildingSurface:Detailed,
    GroundFloor:Stairs1_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:Stairs1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:WC_Partition_4_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -1.2507694994,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.50562972,             !- Vertex 2 X-coordinate {m}
    -1.2507694994,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.50562972,             !- Vertex 3 X-coordinate {m}
    -1.2507694994,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -1.2507694994,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Stairs 1, Partition - 3.760 m2 (Ground Floor, WC), Surface Area: 3.7601 <Other side>
BuildingSurface:Detailed,
    GroundFloor:WC_Partition_4_0_10004,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Stairs1_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.50562972,             !- Vertex 1 X-coordinate {m}
    -1.2507694994,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -1.2507694994,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -1.2507694994,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.50562972,             !- Vertex 4 X-coordinate {m}
    -1.2507694994,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ground floor - 5.207 m2 (Ground), Surface Area: 0.116m2
BuildingSurface:Detailed,
    GroundFloor:Hall_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    EH_COrby_Heated Floor - Ground,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3793635488,           !- Vertex 1 X-coordinate {m}
    -1.2507694952,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.5056297288,           !- Vertex 2 X-coordinate {m}
    -1.2507694952,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.5056297288,           !- Vertex 3 X-coordinate {m}
    -.3310417652,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.3793635488,           !- Vertex 4 X-coordinate {m}
    -.3310417652,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ground floor - 5.207 m2 (Ground), Surface Area: 2.400m2
BuildingSurface:Detailed,
    GroundFloor:Hall_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    EH_COrby_Heated Floor - Ground,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591958988,            !- Vertex 1 X-coordinate {m}
    -3.4859630952,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.3331415888,           !- Vertex 2 X-coordinate {m}
    -3.4859630952,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.3331415888,           !- Vertex 3 X-coordinate {m}
    -1.2507694952,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -.2591958988,            !- Vertex 4 X-coordinate {m}
    -1.2507694952,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ground floor - 5.207 m2 (Ground), Surface Area: 2.691m2
BuildingSurface:Detailed,
    GroundFloor:Hall_GroundFloor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    EH_COrby_Heated Floor - Ground,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591958988,            !- Vertex 1 X-coordinate {m}
    -1.2507694952,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.3793635488,           !- Vertex 2 X-coordinate {m}
    -1.2507694952,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.3793635488,           !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -.2591958988,            !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ceiling - 5.207 m2, Surface Area: 0.1205
BuildingSurface:Detailed,
    GroundFloor:Hall_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Floor_0_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.37936355,             !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.24456738,             !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.24456738,             !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.37936355,             !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ceiling - 5.207 m2, Surface Area: 0.1205 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Floor_0_0_10005,  !- Name
    Floor,                   !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed_Rev,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.24456738,             !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.37936355,             !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.37936355,             !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.24456738,             !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ceiling - 5.207 m2, Surface Area: 0.3895
BuildingSurface:Detailed,
    GroundFloor:Hall_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Floor_0_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.37936355,             !- Vertex 1 X-coordinate {m}
    0.80359125,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    0.80359125,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.37936355,             !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ceiling - 5.207 m2, Surface Area: 0.3895 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Floor_0_0_10006,  !- Name
    Floor,                   !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed_Rev,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    0.80359125,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.37936355,             !- Vertex 2 X-coordinate {m}
    0.80359125,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.37936355,             !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ceiling - 5.207 m2, Surface Area: 0.8809
BuildingSurface:Detailed,
    GroundFloor:Hall_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:AXC_Floor_0_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.24456738,             !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.24456738,             !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ceiling - 5.207 m2, Surface Area: 0.8809 <Other side>
BuildingSurface:Detailed,
    FirstFloor:AXC_Floor_0_0_10007,  !- Name
    Floor,                   !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed_Rev,  !- Construction Name
    FirstFloor:AXC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.24456738,             !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.24456738,             !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ceiling - 5.207 m2, Surface Area: 0.1586
BuildingSurface:Detailed,
    GroundFloor:Hall_Ceiling_1_2_1,  !- Name
    Ceiling,                 !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Floor_0_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.50562972,             !- Vertex 1 X-coordinate {m}
    -1.2507695,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.33314159,             !- Vertex 2 X-coordinate {m}
    -1.2507695,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.33314159,             !- Vertex 3 X-coordinate {m}
    -.33104176,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.50562972,             !- Vertex 4 X-coordinate {m}
    -.33104176,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ceiling - 5.207 m2, Surface Area: 0.1586 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Floor_0_0_10008,  !- Name
    Floor,                   !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Ceiling_1_2_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.33314159,             !- Vertex 1 X-coordinate {m}
    -1.2507695,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.50562972,             !- Vertex 2 X-coordinate {m}
    -1.2507695,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.50562972,             !- Vertex 3 X-coordinate {m}
    -.33104176,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.33314159,             !- Vertex 4 X-coordinate {m}
    -.33104176,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ceiling - 5.207 m2, Surface Area: 1.7982
BuildingSurface:Detailed,
    GroundFloor:Hall_Ceiling_1_2_2,  !- Name
    Ceiling,                 !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Floor_0_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.33314159,             !- Vertex 1 X-coordinate {m}
    -1.7647358,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    -1.7647358,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.33314159,             !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ceiling - 5.207 m2, Surface Area: 1.7982 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Floor_0_0_10009,  !- Name
    Floor,                   !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Ceiling_1_2_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    -1.7647358,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.33314159,             !- Vertex 2 X-coordinate {m}
    -1.7647358,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.33314159,             !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ceiling - 5.207 m2, Surface Area: 1.8485
BuildingSurface:Detailed,
    GroundFloor:Hall_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:EnSuite_Floor_0_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.33314159,             !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    -1.7647358,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.33314159,             !- Vertex 4 X-coordinate {m}
    -1.7647358,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ceiling - 5.207 m2, Surface Area: 1.8485 <Other side>
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Floor_0_0_10010,  !- Name
    Floor,                   !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed_Rev,  !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.33314159,             !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.33314159,             !- Vertex 3 X-coordinate {m}
    -1.7647358,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    -1.7647358,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 9.622 m2 (Ground Floor, Kitchen), Surface Area: 7.5505
BuildingSurface:Detailed,
    GroundFloor:Hall_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Partition_4_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591958957,            !- Vertex 1 X-coordinate {m}
    -1.59779231,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    1.15126748,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591958957,            !- Vertex 4 X-coordinate {m}
    -1.59779231,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 9.622 m2 (Ground Floor, Kitchen), Surface Area: 7.5505 <Other side>
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Partition_4_0_10011,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591958957,            !- Vertex 1 X-coordinate {m}
    1.15126748,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    -1.59779231,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    -1.59779231,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591958957,            !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 3.921 m2 (Ground Floor, Living Room), Surface Area: 1.8745
BuildingSurface:Detailed,
    GroundFloor:Hall_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:LivingRoom_Partition_6_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.37936355,             !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.37936355,             !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 3.921 m2 (Ground Floor, Living Room), Surface Area: 1.8745 <Other side>
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Partition_6_0_10013,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.37936355,             !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.37936355,             !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 5.188 m2 (Ground Floor, Storage Room), Surface Area: 3.0005
BuildingSurface:Detailed,
    GroundFloor:Hall_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:StorageRoom_Partition_2_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3793635488,           !- Vertex 1 X-coordinate {m}
    1.15126748,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.3793635488,           !- Vertex 2 X-coordinate {m}
    -.33104176,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.3793635488,           !- Vertex 3 X-coordinate {m}
    -.33104176,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.3793635488,           !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 5.188 m2 (Ground Floor, Storage Room), Surface Area: 3.0005 <Other side>
BuildingSurface:Detailed,
    GroundFloor:StorageRoom_Partition_2_0_10015,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:StorageRoom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3793635488,           !- Vertex 1 X-coordinate {m}
    -.33104176,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.3793635488,           !- Vertex 2 X-coordinate {m}
    1.15126748,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.3793635488,           !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.3793635488,           !- Vertex 4 X-coordinate {m}
    -.33104176,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 0.442 m2 (Ground Floor, Storage Room), Surface Area: 0.4419
BuildingSurface:Detailed,
    GroundFloor:Hall_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:StorageRoom_Partition_6_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.37936355,             !- Vertex 1 X-coordinate {m}
    -.3310417639,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.50562972,             !- Vertex 2 X-coordinate {m}
    -.3310417639,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.50562972,             !- Vertex 3 X-coordinate {m}
    -.3310417639,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.37936355,             !- Vertex 4 X-coordinate {m}
    -.3310417639,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 0.442 m2 (Ground Floor, Storage Room), Surface Area: 0.4419 <Other side>
BuildingSurface:Detailed,
    GroundFloor:StorageRoom_Partition_6_0_10017,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:StorageRoom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.50562972,             !- Vertex 1 X-coordinate {m}
    -.3310417639,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.37936355,             !- Vertex 2 X-coordinate {m}
    -.3310417639,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.37936355,             !- Vertex 3 X-coordinate {m}
    -.3310417639,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.50562972,             !- Vertex 4 X-coordinate {m}
    -.3310417639,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 0.604 m2 (Ground Floor, WC), Surface Area: 0.6037
BuildingSurface:Detailed,
    GroundFloor:Hall_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:WC_Partition_3_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.50562972,             !- Vertex 1 X-coordinate {m}
    -1.2507694994,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.33314159,             !- Vertex 2 X-coordinate {m}
    -1.2507694994,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.33314159,             !- Vertex 3 X-coordinate {m}
    -1.2507694994,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.50562972,             !- Vertex 4 X-coordinate {m}
    -1.2507694994,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 0.604 m2 (Ground Floor, WC), Surface Area: 0.6037 <Other side>
BuildingSurface:Detailed,
    GroundFloor:WC_Partition_3_0_10018,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.33314159,             !- Vertex 1 X-coordinate {m}
    -1.2507694994,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.50562972,             !- Vertex 2 X-coordinate {m}
    -1.2507694994,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.50562972,             !- Vertex 3 X-coordinate {m}
    -1.2507694994,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.33314159,             !- Vertex 4 X-coordinate {m}
    -1.2507694994,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 7.823 m2 (Ground Floor, WC), Surface Area: 5.7263
BuildingSurface:Detailed,
    GroundFloor:Hall_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:WC_Partition_2_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3331415862,           !- Vertex 1 X-coordinate {m}
    -1.2507695,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.3331415862,           !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.3331415862,           !- Vertex 3 X-coordinate {m}
    -3.48596309,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.3331415862,           !- Vertex 4 X-coordinate {m}
    -1.2507695,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 7.823 m2 (Ground Floor, WC), Surface Area: 5.7263 <Other side>
BuildingSurface:Detailed,
    GroundFloor:WC_Partition_2_0_10019,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3331415862,           !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.3331415862,           !- Vertex 2 X-coordinate {m}
    -1.2507695,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.3331415862,           !- Vertex 3 X-coordinate {m}
    -1.2507695,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.3331415862,           !- Vertex 4 X-coordinate {m}
    -3.48596309,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Wall - 3.759 m2 - 45.0°, Surface Area: 3.759m2
BuildingSurface:Detailed,
    GroundFloor:Hall_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_External Walls,    !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3331415862,           !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.3331415862,           !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 6.609 m2 (Ground Floor, Dining), Surface Area: 6.6086
BuildingSurface:Detailed,
    GroundFloor:Hall_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Dining_Partition_4_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591958957,            !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    -1.59779231,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    -1.59779231,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591958957,            !- Vertex 4 X-coordinate {m}
    -3.48596309,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 6.609 m2 (Ground Floor, Dining), Surface Area: 6.6086 <Other side>
BuildingSurface:Detailed,
    GroundFloor:Dining_Partition_4_0_10021,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:Dining,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591958957,            !- Vertex 1 X-coordinate {m}
    -1.59779231,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
