    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    -3.48596309,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591958957,            !- Vertex 4 X-coordinate {m}
    -1.59779231,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ground floor - 8.705 m2 (Ground), Surface Area: 8.705m2
BuildingSurface:Detailed,
    GroundFloor:Kitchen_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    EH_COrby_Heated Floor - Ground,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    -1.5977923079,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    -1.5977923079,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 0.3907
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Floor_0_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    0.80359125,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.86488738,              !- Vertex 2 X-coordinate {m}
    0.80359125,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8642466592,            !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 0.3907 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Floor_0_0_10022,  !- Name
    Floor,                   !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed_Rev,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.86488738,              !- Vertex 1 X-coordinate {m}
    0.80359125,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    0.80359125,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.8642466592,            !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 2.7372
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Floor_0_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8693128113,            !- Vertex 1 X-coordinate {m}
    -1.5977923116,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.9072270218,            !- Vertex 2 X-coordinate {m}
    -1.5977923131,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.9072270201,            !- Vertex 3 X-coordinate {m}
    -.2570631665,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.86683623,              !- Vertex 4 X-coordinate {m}
    -.2539184143,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 2.7372 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Floor_0_0_10023,  !- Name
    Floor,                   !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed_Rev,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270218,            !- Vertex 1 X-coordinate {m}
    -1.5977923131,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8693128113,            !- Vertex 2 X-coordinate {m}
    -1.5977923116,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.86683623,              !- Vertex 3 X-coordinate {m}
    -.2539184143,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.9072270201,            !- Vertex 4 X-coordinate {m}
    -.2570631665,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 2.605
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Ceiling_1_2_1,  !- Name
    Ceiling,                 !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Floor_0_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2155845509,            !- Vertex 1 X-coordinate {m}
    -1.5977923108,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8693128113,            !- Vertex 2 X-coordinate {m}
    -1.5977923116,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.86488738,              !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2197601318,            !- Vertex 4 X-coordinate {m}
    0.8035912519,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 2.605 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Floor_0_0_10024,  !- Name
    Floor,                   !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed_Rev,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Ceiling_1_2_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8693128113,            !- Vertex 1 X-coordinate {m}
    -1.5977923116,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2155845509,            !- Vertex 2 X-coordinate {m}
    -1.5977923108,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2197601318,            !- Vertex 3 X-coordinate {m}
    0.8035912519,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.86488738,              !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 2.8722
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bathroom_Floor_0_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.86683623,              !- Vertex 1 X-coordinate {m}
    -.25391841,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    -.25706317,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.8642466592,            !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 2.8722 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Floor_0_0_10025,  !- Name
    Floor,                   !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed_Rev,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    -.25706317,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.86683623,              !- Vertex 2 X-coordinate {m}
    -.25391841,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8642466592,            !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 0.0638
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Floor_0_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    -1.59779231,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2155845557,            !- Vertex 2 X-coordinate {m}
    -1.59779231,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21820574,              !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 0.0638 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Floor_0_0_10026,  !- Name
    Floor,                   !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2155845557,            !- Vertex 1 X-coordinate {m}
    -1.59779231,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    -1.59779231,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.21820574,              !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Wall - 9.622 m2 - 315.0°, Surface Area: 9.622m2
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_External Walls,    !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    -1.5977923079,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    -1.5977923079,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Partition - 11.082 m2 (Ground Floor, Living Room), Surface Area: 11.0825
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:LivingRoom_Partition_7_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Partition - 11.082 m2 (Ground Floor, Living Room), Surface Area: 11.0825 <Other side>
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Partition_7_0_10027,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Partition - 11.082 m2 (Ground Floor, Dining), Surface Area: 1.2629
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Dining_Partition_3_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    -1.5977923079,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    -1.5977923079,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    -1.5977923079,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    -1.5977923079,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Partition - 11.082 m2 (Ground Floor, Dining), Surface Area: 1.2629 <Other side>
BuildingSurface:Detailed,
    GroundFloor:Dining_Partition_3_0_10028,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:Dining,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    -1.5977923079,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    -1.5977923079,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    -1.5977923079,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    -1.5977923079,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Ground floor - 1.780 m2 (Ground), Surface Area: 1.780m2
BuildingSurface:Detailed,
    GroundFloor:StorageRoom_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    EH_COrby_Heated Floor - Ground,  !- Construction Name
    GroundFloor:StorageRoom, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3793635488,           !- Vertex 1 X-coordinate {m}
    -.3310417639,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -.3310417639,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.3793635488,           !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Ceiling - 1.780 m2, Surface Area: 1.4907
BuildingSurface:Detailed,
    GroundFloor:StorageRoom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed,  !- Construction Name
    GroundFloor:StorageRoom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Floor_0_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.37936355,             !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.37936355,             !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Ceiling - 1.780 m2, Surface Area: 1.4907 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Floor_0_0_10030,  !- Name
    Floor,                   !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed_Rev,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:StorageRoom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.37936355,             !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.37936355,             !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Ceiling - 1.780 m2, Surface Area: 0.289
BuildingSurface:Detailed,
    GroundFloor:StorageRoom_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed,  !- Construction Name
    GroundFloor:StorageRoom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Floor_0_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -.33104176,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.37936355,             !- Vertex 2 X-coordinate {m}
    -.33104176,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.37936355,             !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Ceiling - 1.780 m2, Surface Area: 0.289 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Floor_0_0_10031,  !- Name
    Floor,                   !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:StorageRoom_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.37936355,             !- Vertex 1 X-coordinate {m}
    -.33104176,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -.33104176,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.37936355,             !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Partition - 4.202 m2 (Ground Floor, Living Room), Surface Area: 4.202
BuildingSurface:Detailed,
    GroundFloor:StorageRoom_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloor:StorageRoom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:LivingRoom_Partition_5_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.37936355,             !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.37936355,             !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Partition - 4.202 m2 (Ground Floor, Living Room), Surface Area: 4.202 <Other side>
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Partition_5_0_10032,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:StorageRoom_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.37936355,             !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.37936355,             !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Wall - 5.188 m2 - 135.0°, Surface Area: 5.188m2
BuildingSurface:Detailed,
    GroundFloor:StorageRoom_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_External Walls,    !- Construction Name
    GroundFloor:StorageRoom, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -.3310417639,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    -.3310417639,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Dining, Ground floor - 5.979 m2 (Ground), Surface Area: 5.979m2
BuildingSurface:Detailed,
    GroundFloor:Dining_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    EH_COrby_Heated Floor - Ground,  !- Construction Name
    GroundFloor:Dining,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    -1.5977923079,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    -1.5977923079,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Ground Floor, Dining, Ceiling - 5.979 m2, Surface Area: 5.8933
BuildingSurface:Detailed,
    GroundFloor:Dining_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed,  !- Construction Name
    GroundFloor:Dining,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Floor_0_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21230137,              !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    -1.59779231,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2155845557,            !- Vertex 4 X-coordinate {m}
    -1.59779231,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Dining, Ceiling - 5.979 m2, Surface Area: 5.8933 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Floor_0_0_10033,  !- Name
    Floor,                   !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed_Rev,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Dining_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21230137,              !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2155845557,            !- Vertex 3 X-coordinate {m}
    -1.59779231,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    -1.59779231,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Dining, Ceiling - 5.979 m2, Surface Area: 0.0781
BuildingSurface:Detailed,
    GroundFloor:Dining_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed,  !- Construction Name
    GroundFloor:Dining,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:EnSuite_Floor_0_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21230137,              !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21529427,              !- Vertex 3 X-coordinate {m}
    -1.7647358,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    -1.7647358,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Dining, Ceiling - 5.979 m2, Surface Area: 0.0781 <Other side>
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Floor_0_0_10034,  !- Name
    Floor,                   !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed_Rev,  !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Dining_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21230137,              !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    -1.7647358,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.21529427,              !- Vertex 4 X-coordinate {m}
    -1.7647358,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Dining, Wall - 6.609 m2 - 315.0°, Surface Area: 6.609m2
BuildingSurface:Detailed,
    GroundFloor:Dining_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_External Walls,    !- Construction Name
    GroundFloor:Dining,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    -1.5977923079,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    -1.5977923079,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Dining, Wall - 11.082 m2 - 45.0°, Surface Area: 11.082m2
BuildingSurface:Detailed,
    GroundFloor:Dining_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_External Walls,    !- Construction Name
    GroundFloor:Dining,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591958957,            !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591958957,            !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, WC, Ground floor - 2.787 m2 (Ground), Surface Area: 2.787m2
BuildingSurface:Detailed,
    GroundFloor:WC_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    EH_COrby_Heated Floor - Ground,  !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3331415862,           !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    -1.2507694994,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.3331415862,           !- Vertex 4 X-coordinate {m}
    -1.2507694994,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Ground Floor, WC, Ceiling - 2.787 m2, Surface Area: 0.6408
BuildingSurface:Detailed,
    GroundFloor:WC_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed,  !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Floor_0_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -1.7647358,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.33314159,             !- Vertex 2 X-coordinate {m}
    -1.7647358,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.33314159,             !- Vertex 3 X-coordinate {m}
    -1.2507695,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -1.2507695,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, WC, Ceiling - 2.787 m2, Surface Area: 0.6408 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Floor_0_0_10035,  !- Name
    Floor,                   !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:WC_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.33314159,             !- Vertex 1 X-coordinate {m}
    -1.7647358,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -1.7647358,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -1.2507695,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.33314159,             !- Vertex 4 X-coordinate {m}
    -1.2507695,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, WC, Ceiling - 2.787 m2, Surface Area: 2.146
BuildingSurface:Detailed,
    GroundFloor:WC_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed,  !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:EnSuite_Floor_0_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.33314159,             !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.33314159,             !- Vertex 3 X-coordinate {m}
    -1.7647358,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -1.7647358,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, WC, Ceiling - 2.787 m2, Surface Area: 2.146 <Other side>
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Floor_0_0_10036,  !- Name
    Floor,                   !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed_Rev,  !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:WC_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.33314159,             !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -1.7647358,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.33314159,             !- Vertex 4 X-coordinate {m}
    -1.7647358,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, WC, Wall - 7.823 m2 - 135.0°, Surface Area: 7.823m2
BuildingSurface:Detailed,
    GroundFloor:WC_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_External Walls,    !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    -1.2507694994,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    -1.2507694994,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, WC, Wall - 4.364 m2 - 45.0°, Surface Area: 4.364m2
BuildingSurface:Detailed,
    GroundFloor:WC_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_External Walls,    !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.3331415862,           !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.3331415862,           !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ground floor - 21.298 m2 (Ground), Surface Area: 21.298m2
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    EH_COrby_Heated Floor - Ground,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 2.934
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Floor_0_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    1.15126748,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8642466592,            !- Vertex 2 X-coordinate {m}
    1.15126748,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8626764,               !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 2.934 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Floor_0_0_10037,  !- Name
    Floor,                   !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed_Rev,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:LivingRoom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8642466592,            !- Vertex 1 X-coordinate {m}
    1.15126748,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    1.15126748,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.8626764,               !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 1.7414
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bathroom_Floor_0_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8642466592,            !- Vertex 1 X-coordinate {m}
    1.15126748,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    1.15126748,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.8626764,               !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 1.7414 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Floor_0_0_10038,  !- Name
    Floor,                   !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed_Rev,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:LivingRoom_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    1.15126748,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8642466592,            !- Vertex 2 X-coordinate {m}
    1.15126748,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8626764,               !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 7.1704
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom3_Floor_0_0_10039,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21290996,              !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21290996,              !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 7.1704 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom3_Floor_0_0_10039,  !- Name
    Floor,                   !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed_Rev,  !- Construction Name
    FirstFloor:Bedroom3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:LivingRoom_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21290996,              !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.21290996,              !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 9.4517
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom2_Floor_0_0_10040,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21290996,              !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.21290996,              !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 9.4517 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom2_Floor_0_0_10040,  !- Name
    Floor,                   !- Surface Type
    EH_Corby_Heated Floor - Internal_Reversed_Rev,  !- Construction Name
    FirstFloor:Bedroom2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:LivingRoom_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21290996,              !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21290996,              !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Wall - 13.585 m2 - 315.0°, Surface Area: 13.585m2
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_External Walls,    !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Wall - 19.205 m2 - 225.0°, Surface Area: 19.205m2
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_External Walls,    !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Wall - 13.585 m2 - 135.0°, Surface Area: 13.585m2
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_External Walls,    !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Ceiling - 5.325 m2, Surface Area: 1.1937
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10041,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -1.24456738,             !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -1.24456738,             !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Ceiling - 5.325 m2, Surface Area: 1.1937 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10041,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.24456738,             !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.24456738,             !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Ceiling - 5.325 m2, Surface Area: 4.1316
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10042,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    0.80359125,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    0.86488738,              !- Vertex 2 X-coordinate {m}
    0.80359125,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    0.8626764,               !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Ceiling - 5.325 m2, Surface Area: 4.1316 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10042,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.86488738,              !- Vertex 1 X-coordinate {m}
    0.80359125,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    0.80359125,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8626764,               !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.129 m2 (First Floor, A_C), Surface Area: 3.1288
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:AXC_Partition_4_0_10043,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.2445673754,           !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.2445673754,           !- Vertex 2 X-coordinate {m}
    0.80359125,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.2445673754,           !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.2445673754,           !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.129 m2 (First Floor, A_C), Surface Area: 3.1288 <Other side>
BuildingSurface:Detailed,
    FirstFloor:AXC_Partition_4_0_10043,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:AXC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.2445673754,           !- Vertex 1 X-coordinate {m}
    0.80359125,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.2445673754,           !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.2445673754,           !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.2445673754,           !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.587 m2 (First Floor, A_C), Surface Area: 1.5083
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:AXC_Partition_3_0_10044,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.24456738,             !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21976013,              !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21976013,              !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.24456738,             !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.587 m2 (First Floor, A_C), Surface Area: 1.5083 <Other side>
BuildingSurface:Detailed,
    FirstFloor:AXC_Partition_3_0_10044,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloor:AXC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21976013,              !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.24456738,             !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.24456738,             !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21976013,              !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.796 m2 (First Floor, Bedroom 1), Surface Area: 1.7204
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Partition_3_0_10046,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21976013,              !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.86488738,              !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.86488738,              !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21976013,              !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.796 m2 (First Floor, Bedroom 1), Surface Area: 1.7204 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Partition_3_0_10046,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.86488738,              !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21976013,              !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21976013,              !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.86488738,              !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 4.199 m2 (First Floor, Bathroom), Surface Area: 2.0952
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bathroom_Partition_4_0_10048,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8648873794,            !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8626763974,            !- Vertex 2 X-coordinate {m}
    2.0033418778,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8626763974,            !- Vertex 3 X-coordinate {m}
    2.0033418778,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8648873794,            !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 4.199 m2 (First Floor, Bathroom), Surface Area: 2.0952 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Partition_4_0_10048,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8626763974,            !- Vertex 1 X-coordinate {m}
    2.0033418778,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8648873794,            !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8648873794,            !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8626763974,            !- Vertex 4 X-coordinate {m}
    2.0033418778,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.765 m2 (First Floor, Bedroom 2), Surface Area: 1.4941
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom2_Partition_5_0_10050,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8626764,               !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21290996,              !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21290996,              !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8626764,               !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.765 m2 (First Floor, Bedroom 2), Surface Area: 1.4941 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom2_Partition_5_0_10050,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bedroom2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21290996,              !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8626764,               !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8626764,               !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21290996,              !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 8.285 m2 (First Floor, Bedroom 3), Surface Area: 6.1655
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom3_Partition_5_0_10052,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21290996,              !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21290996,              !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 8.285 m2 (First Floor, Bedroom 3), Surface Area: 6.1655 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom3_Partition_5_0_10052,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bedroom3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21290996,              !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21290996,              !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Wall - 7.328 m2 - 135.0°, Surface Area: 7.328m2
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_External Walls,    !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -.0903476602,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    -.0903476602,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 4.674 m2 (First Floor, Cup'D), Surface Area: 4.6738
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Partition_4_0_10054,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -.0903476602,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.24456738,             !- Vertex 2 X-coordinate {m}
    -.0903476602,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.24456738,             !- Vertex 3 X-coordinate {m}
    -.0903476602,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -.0903476602,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 4.674 m2 (First Floor, Cup'D), Surface Area: 4.6738 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Partition_4_0_10054,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.24456738,             !- Vertex 1 X-coordinate {m}
    -.0903476602,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -.0903476602,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -.0903476602,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.24456738,             !- Vertex 4 X-coordinate {m}
    -.0903476602,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, A_C, Ceiling - 0.917 m2, Surface Area: 0.9168
BuildingSurface:Detailed,
    FirstFloor:AXC_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:AXC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10055,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.24456738,             !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.21820574,              !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.21976013,              !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.24456738,             !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, A_C, Ceiling - 0.917 m2, Surface Area: 0.9168 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10055,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:AXC_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21820574,              !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -1.24456738,             !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -1.24456738,             !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21976013,              !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, A_C, Partition - 3.129 m2 (First Floor, Bedroom 1), Surface Area: 3.1288
BuildingSurface:Detailed,
    FirstFloor:AXC_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:AXC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Partition_4_0_10056,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2182057353,            !- Vertex 1 X-coordinate {m}
    -.0903476567,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2197601349,            !- Vertex 2 X-coordinate {m}
    0.8035912419,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2197601349,            !- Vertex 3 X-coordinate {m}
    0.8035912419,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2182057353,            !- Vertex 4 X-coordinate {m}
    -.0903476567,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, A_C, Partition - 3.129 m2 (First Floor, Bedroom 1), Surface Area: 3.1288 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Partition_4_0_10056,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:AXC_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2197601349,            !- Vertex 1 X-coordinate {m}
    0.8035912419,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2182057353,            !- Vertex 2 X-coordinate {m}
    -.0903476567,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2182057353,            !- Vertex 3 X-coordinate {m}
    -.0903476567,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2197601349,            !- Vertex 4 X-coordinate {m}
    0.8035912419,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, A_C, Partition - 3.592 m2 (First Floor, Cup'D), Surface Area: 3.5923
BuildingSurface:Detailed,
    FirstFloor:AXC_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:AXC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Partition_3_0_10057,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.24456738,             !- Vertex 1 X-coordinate {m}
    -.0903476602,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21820574,              !- Vertex 2 X-coordinate {m}
    -.0903476602,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21820574,              !- Vertex 3 X-coordinate {m}
    -.0903476602,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.24456738,             !- Vertex 4 X-coordinate {m}
    -.0903476602,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, A_C, Partition - 3.592 m2 (First Floor, Cup'D), Surface Area: 3.5923 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Partition_3_0_10057,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:AXC_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21820574,              !- Vertex 1 X-coordinate {m}
    -.0903476602,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.24456738,             !- Vertex 2 X-coordinate {m}
    -.0903476602,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.24456738,             !- Vertex 3 X-coordinate {m}
    -.0903476602,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21820574,              !- Vertex 4 X-coordinate {m}
    -.0903476602,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Ceiling - 11.235 m2, Surface Area: 6.5818
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10058,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8727924595,            !- Vertex 1 X-coordinate {m}
    -3.4859630876,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    2.9072270242,            !- Vertex 2 X-coordinate {m}
    -3.4859630894,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    2.9072270201,            !- Vertex 3 X-coordinate {m}
    -.2570631665,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.86683623,              !- Vertex 4 X-coordinate {m}
    -.2539184143,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Ceiling - 11.235 m2, Surface Area: 6.5818 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10058,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270242,            !- Vertex 1 X-coordinate {m}
    -3.4859630894,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    0.8727924595,            !- Vertex 2 X-coordinate {m}
    -3.4859630876,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    0.86683623,              !- Vertex 3 X-coordinate {m}
    -.2539184143,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.9072270201,            !- Vertex 4 X-coordinate {m}
    -.2570631665,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Ceiling - 11.235 m2, Surface Area: 4.6536
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10059,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.212301373,             !- Vertex 1 X-coordinate {m}
    -3.4859630866,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    0.8727924595,            !- Vertex 2 X-coordinate {m}
    -3.4859630876,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    0.86488738,              !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2197601318,            !- Vertex 4 X-coordinate {m}
    0.8035912519,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Ceiling - 11.235 m2, Surface Area: 4.6536 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10059,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8727924595,            !- Vertex 1 X-coordinate {m}
    -3.4859630876,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.212301373,             !- Vertex 2 X-coordinate {m}
    -3.4859630866,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.2197601318,            !- Vertex 3 X-coordinate {m}
    0.8035912519,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.86488738,              !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 3.701 m2 (First Floor, Bathroom), Surface Area: 3.7013
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bathroom_Partition_5_0_10060,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8668362301,            !- Vertex 1 X-coordinate {m}
    -.2539184092,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8648873794,            !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8648873794,            !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8668362301,            !- Vertex 4 X-coordinate {m}
    -.2539184092,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 3.701 m2 (First Floor, Bathroom), Surface Area: 3.7013 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Partition_5_0_10060,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8648873794,            !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8668362301,            !- Vertex 2 X-coordinate {m}
    -.2539184092,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8668362301,            !- Vertex 3 X-coordinate {m}
    -.2539184092,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8648873794,            !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 5.860 m2 (First Floor, Cup'D), Surface Area: 3.7662
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Partition_2_0_10061,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2182057353,            !- Vertex 1 X-coordinate {m}
    -.0903476567,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2152942743,            !- Vertex 2 X-coordinate {m}
    -1.7647358054,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2152942743,            !- Vertex 3 X-coordinate {m}
    -1.7647358054,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2182057353,            !- Vertex 4 X-coordinate {m}
    -.0903476567,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 5.860 m2 (First Floor, Cup'D), Surface Area: 3.7662 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Partition_2_0_10061,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2152942743,            !- Vertex 1 X-coordinate {m}
    -1.7647358054,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2182057353,            !- Vertex 2 X-coordinate {m}
    -.0903476567,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2182057353,            !- Vertex 3 X-coordinate {m}
    -.0903476567,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2152942743,            !- Vertex 4 X-coordinate {m}
    -1.7647358054,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 6.024 m2 (First Floor, En-Suite), Surface Area: 3.7619
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:EnSuite_Partition_2_0_10063,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2152942743,            !- Vertex 1 X-coordinate {m}
    -1.7647358054,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2123013685,            !- Vertex 2 X-coordinate {m}
    -3.4859630934,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2123013685,            !- Vertex 3 X-coordinate {m}
    -3.4859630934,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2152942743,            !- Vertex 4 X-coordinate {m}
    -1.7647358054,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 6.024 m2 (First Floor, En-Suite), Surface Area: 3.7619 <Other side>
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Partition_2_0_10063,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2123013685,            !- Vertex 1 X-coordinate {m}
    -3.4859630934,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2152942743,            !- Vertex 2 X-coordinate {m}
    -1.7647358054,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2152942743,            !- Vertex 3 X-coordinate {m}
    -1.7647358054,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2123013685,            !- Vertex 4 X-coordinate {m}
    -3.4859630934,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Wall - 10.918 m2 - 45.0°, Surface Area: 10.918m2
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_External Walls,    !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2123013685,            !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2123013685,            !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Wall - 11.301 m2 - 315.0°, Surface Area: 11.301m2
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_External Walls,    !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    -.2570631722,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    -.2570631722,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 7.141 m2 (First Floor, Bathroom), Surface Area: 7.1414
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bathroom_Partition_6_0_10065,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270237,            !- Vertex 1 X-coordinate {m}
    -.2570631722,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8668362271,            !- Vertex 2 X-coordinate {m}
    -.2539184103,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8668362271,            !- Vertex 3 X-coordinate {m}
    -.2539184103,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.9072270237,            !- Vertex 4 X-coordinate {m}
    -.2570631722,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 7.141 m2 (First Floor, Bathroom), Surface Area: 7.1414 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Partition_6_0_10065,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8668362271,            !- Vertex 1 X-coordinate {m}
    -.2539184103,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.9072270237,            !- Vertex 2 X-coordinate {m}
    -.2570631722,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.9072270237,            !- Vertex 3 X-coordinate {m}
    -.2570631722,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8668362271,            !- Vertex 4 X-coordinate {m}
    -.2539184103,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bathroom, Ceiling - 4.614 m2, Surface Area: 4.6136
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10066,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.86683623,              !- Vertex 1 X-coordinate {m}
    -.25391841,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    -.25706317,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8626764,               !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bathroom, Ceiling - 4.614 m2, Surface Area: 4.6136 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10066,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bathroom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    -.25706317,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    0.86683623,              !- Vertex 2 X-coordinate {m}
    -.25391841,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    0.8626764,               !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bathroom, Wall - 7.911 m2 - 315.0°, Surface Area: 7.911m2
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_External Walls,    !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    -.2570631722,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    -.2570631722,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bathroom, Partition - 7.156 m2 (First Floor, Bedroom 2), Surface Area: 7.1559
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom2_Partition_6_0_10067,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8626764,               !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8626764,               !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bathroom, Partition - 7.156 m2 (First Floor, Bedroom 2), Surface Area: 7.1559 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom2_Partition_6_0_10067,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bedroom2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bathroom_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8626764,               !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8626764,               !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Cup'D, Ceiling - 3.957 m2, Surface Area: 3.9569
BuildingSurface:Detailed,
    FirstFloor:CupXD_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10068,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -1.7647358,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.21529427,              !- Vertex 2 X-coordinate {m}
    -1.7647358,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.21820574,              !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Cup'D, Ceiling - 3.957 m2, Surface Area: 3.9569 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10068,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21529427,              !- Vertex 1 X-coordinate {m}
    -1.7647358,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -1.7647358,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21820574,              !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Cup'D, Wall - 5.860 m2 - 135.0°, Surface Area: 5.860m2
BuildingSurface:Detailed,
    FirstFloor:CupXD_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_External Walls,    !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    -.0903476602,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -1.7647358023,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    -1.7647358023,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    -.0903476602,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Cup'D, Partition - 8.276 m2 (First Floor, En-Suite), Surface Area: 8.2763
BuildingSurface:Detailed,
    FirstFloor:CupXD_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:EnSuite_Partition_3_0_10069,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -1.7647358023,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21529427,              !- Vertex 2 X-coordinate {m}
    -1.7647358023,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21529427,              !- Vertex 3 X-coordinate {m}
    -1.7647358023,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -1.7647358023,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Cup'D, Partition - 8.276 m2 (First Floor, En-Suite), Surface Area: 8.2763 <Other side>
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Partition_3_0_10069,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21529427,              !- Vertex 1 X-coordinate {m}
    -1.7647358023,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -1.7647358023,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -1.7647358023,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21529427,              !- Vertex 4 X-coordinate {m}
    -1.7647358023,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, En-Suite, Ceiling - 4.073 m2, Surface Area: 4.0727
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10070,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.21230137,              !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.21529427,              !- Vertex 3 X-coordinate {m}
    -1.7647358,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -1.7647358,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, En-Suite, Ceiling - 4.073 m2, Surface Area: 4.0727 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10070,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:EnSuite_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21230137,              !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -1.7647358,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21529427,              !- Vertex 4 X-coordinate {m}
    -1.7647358,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, En-Suite, Wall - 6.024 m2 - 135.0°, Surface Area: 6.024m2
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_External Walls,    !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    -1.7647358023,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    -1.7647358023,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, En-Suite, Wall - 8.287 m2 - 45.0°, Surface Area: 8.287m2
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_External Walls,    !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2123013685,            !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2123013685,            !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 3, Ceiling - 7.170 m2, Surface Area: 7.1704
BuildingSurface:Detailed,
    FirstFloor:Bedroom3_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:Bedroom3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10071,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.21290996,              !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.21290996,              !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 3, Ceiling - 7.170 m2, Surface Area: 7.1704 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10071,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom3_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21290996,              !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21290996,              !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 3, Partition - 10.602 m2 (First Floor, Bedroom 2), Surface Area: 10.6024
BuildingSurface:Detailed,
    FirstFloor:Bedroom3_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Bedroom3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom2_Partition_4_0_10072,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2129099558,            !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2129099558,            !- Vertex 2 X-coordinate {m}
    5.03260374,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2129099558,            !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2129099558,            !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 3, Partition - 10.602 m2 (First Floor, Bedroom 2), Surface Area: 10.6024 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom2_Partition_4_0_10072,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bedroom2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom3_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2129099558,            !- Vertex 1 X-coordinate {m}
    5.03260374,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2129099558,            !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2129099558,            !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2129099558,            !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 3, Wall - 8.285 m2 - 225.0°, Surface Area: 8.285m2
BuildingSurface:Detailed,
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_External Walls,    !- Construction Name
    FirstFloor:Bedroom3,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2129099558,            !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2129099558,            !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 3, Wall - 10.602 m2 - 135.0°, Surface Area: 10.602m2
BuildingSurface:Detailed,
    FirstFloor:Bedroom3_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_External Walls,    !- Construction Name
    FirstFloor:Bedroom3,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 2, Ceiling - 9.452 m2, Surface Area: 9.4517
BuildingSurface:Detailed,
    FirstFloor:Bedroom2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:Bedroom2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10073,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21290996,              !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21290996,              !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 2, Ceiling - 9.452 m2, Surface Area: 9.4517 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10073,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.21290996,              !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.21290996,              !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 2, Wall - 10.602 m2 - 315.0°, Surface Area: 10.602m2
BuildingSurface:Detailed,
    FirstFloor:Bedroom2_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_External Walls,    !- Construction Name
    FirstFloor:Bedroom2,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 2, Wall - 10.920 m2 - 225.0°, Surface Area: 10.920m2
BuildingSurface:Detailed,
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_External Walls,    !- Construction Name
    FirstFloor:Bedroom2,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2129099558,            !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2129099558,            !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, Wall - 18.102 m2 - 135.0°, Surface Area: 18.102m2
BuildingSurface:Detailed,
    Roof:Zone1_Wall_0_0_0,   !- Name
    Wall,                    !- Surface Type
    Corby_External Walls,    !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    5.0326037357,            !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -3.4859630857,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    0.77332032,              !- Vertex 3 Y-coordinate {m}
    11.2500000027;           !- Vertex 3 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 1.323m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_2_0_0,   !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.25308846,              !- Vertex 1 X-coordinate {m}
    0.2069483571,            !- Vertex 1 Y-coordinate {m}
    10.684862485,            !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    0.2069483571,            !- Vertex 2 Y-coordinate {m}
    10.684862485,            !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    0.7733203191,            !- Vertex 3 Y-coordinate {m}
    11.2499999996,           !- Vertex 3 Z-coordinate {m}
    1.25308846,              !- Vertex 4 X-coordinate {m}
    0.7733203191,            !- Vertex 4 Y-coordinate {m}
    11.2499999996;           !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 1.321m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_2_1_0,   !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.40936569,              !- Vertex 1 X-coordinate {m}
    0.206931184,             !- Vertex 1 Y-coordinate {m}
    10.6848453494,           !- Vertex 1 Z-coordinate {m}
    1.24177837,              !- Vertex 2 X-coordinate {m}
    0.206931184,             !- Vertex 2 Y-coordinate {m}
    10.6848453494,           !- Vertex 2 Z-coordinate {m}
    1.24177837,              !- Vertex 3 X-coordinate {m}
    0.7733203191,            !- Vertex 3 Y-coordinate {m}
    11.2499999996,           !- Vertex 3 Z-coordinate {m}
    -.40936569,              !- Vertex 4 X-coordinate {m}
    0.7733203191,            !- Vertex 4 Y-coordinate {m}
    11.2499999996;           !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 1.318m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_2_2_0,   !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.0766765,              !- Vertex 1 X-coordinate {m}
    0.2076059897,            !- Vertex 1 Y-coordinate {m}
    10.6855186843,           !- Vertex 1 Z-coordinate {m}
    -.42731905,              !- Vertex 2 X-coordinate {m}
    0.2076059897,            !- Vertex 2 Y-coordinate {m}
    10.6855186843,           !- Vertex 2 Z-coordinate {m}
    -.42731905,              !- Vertex 3 X-coordinate {m}
    0.7733203191,            !- Vertex 3 Y-coordinate {m}
    11.2499999996,           !- Vertex 3 Z-coordinate {m}
    -2.0766765,              !- Vertex 4 X-coordinate {m}
    0.7733203191,            !- Vertex 4 Y-coordinate {m}
    11.2499999996;           !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 1.319m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_2_3_0,   !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.26075672,              !- Vertex 1 X-coordinate {m}
    -.3655003606,            !- Vertex 1 Y-coordinate {m}
    10.1136614595,           !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    -.3655003606,            !- Vertex 2 Y-coordinate {m}
    10.1136614595,           !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    0.20162862,              !- Vertex 3 Y-coordinate {m}
    10.6795543428,           !- Vertex 3 Z-coordinate {m}
    1.26075672,              !- Vertex 4 X-coordinate {m}
    0.20162862,              !- Vertex 4 Y-coordinate {m}
    10.6795543428;           !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 1.324m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_2_4_0,   !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.07376767,             !- Vertex 1 X-coordinate {m}
    -.3631973793,            !- Vertex 1 Y-coordinate {m}
    10.1159594213,           !- Vertex 1 Z-coordinate {m}
    -.41897814,              !- Vertex 2 X-coordinate {m}
    -.3631973793,            !- Vertex 2 Y-coordinate {m}
    10.1159594213,           !- Vertex 2 Z-coordinate {m}
    -.41897814,              !- Vertex 3 X-coordinate {m}
    0.2030650669,            !- Vertex 3 Y-coordinate {m}
    10.6809876588,           !- Vertex 3 Z-coordinate {m}
    -2.07376767,             !- Vertex 4 X-coordinate {m}
    0.2030650669,            !- Vertex 4 Y-coordinate {m}
    10.6809876588;           !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 0.672m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_2_5_0,   !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.41897814,              !- Vertex 1 X-coordinate {m}
    -.3631973766,            !- Vertex 1 Y-coordinate {m}
    10.1159594241,           !- Vertex 1 Z-coordinate {m}
    1.2607412129,            !- Vertex 2 X-coordinate {m}
    -.3631973766,            !- Vertex 2 Y-coordinate {m}
    10.1159594241,           !- Vertex 2 Z-coordinate {m}
    1.25883427,              !- Vertex 3 X-coordinate {m}
    -.0799953621,            !- Vertex 3 Y-coordinate {m}
    10.3985441798,           !- Vertex 3 Z-coordinate {m}
    -.41897814,              !- Vertex 4 X-coordinate {m}
    -.0799953621,            !- Vertex 4 Y-coordinate {m}
    10.3985441798;           !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 7.212m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_2_5_1,   !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.2817683789,            !- Vertex 1 X-coordinate {m}
    -3.4859630874,           !- Vertex 1 Y-coordinate {m}
    7.0000000004,            !- Vertex 1 Z-coordinate {m}
    2.9072270234,            !- Vertex 2 X-coordinate {m}
    -3.485963089,            !- Vertex 2 Y-coordinate {m}
    6.9999999988,            !- Vertex 2 Z-coordinate {m}
    2.9072270232,            !- Vertex 3 X-coordinate {m}
    -.3655003585,            !- Vertex 3 Y-coordinate {m}
    10.1136614616,           !- Vertex 3 Z-coordinate {m}
    1.26075672,              !- Vertex 4 X-coordinate {m}
    -.36550036,              !- Vertex 4 Y-coordinate {m}
    10.1136614601;           !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 14.756m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_2_5_2,   !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.0737676686,           !- Vertex 1 X-coordinate {m}
    -3.4859630843,           !- Vertex 1 Y-coordinate {m}
    7.0000000036,            !- Vertex 1 Z-coordinate {m}
    1.2817683789,            !- Vertex 2 X-coordinate {m}
    -3.4859630874,           !- Vertex 2 Y-coordinate {m}
    7.0000000004,            !- Vertex 2 Z-coordinate {m}
    1.2607412129,            !- Vertex 3 X-coordinate {m}
    -.3631973766,            !- Vertex 3 Y-coordinate {m}
    10.1159594241,           !- Vertex 3 Z-coordinate {m}
    -2.0737676657,           !- Vertex 4 X-coordinate {m}
    -.3631973746,            !- Vertex 4 Y-coordinate {m}
    10.115959426;            !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 2.435m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_2_5_3,   !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -3.4859630847,           !- Vertex 1 Y-coordinate {m}
    7.0000000031,            !- Vertex 1 Z-coordinate {m}
    -2.07376767,             !- Vertex 2 X-coordinate {m}
    -3.4859630854,           !- Vertex 2 Y-coordinate {m}
    7.0000000025,            !- Vertex 2 Z-coordinate {m}
    -2.07376767,             !- Vertex 3 X-coordinate {m}
    -.0799953622,            !- Vertex 3 Y-coordinate {m}
    10.3985441798,           !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -.0799953622,            !- Vertex 4 Y-coordinate {m}
    10.3985441798;           !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 0.676m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_2_5_6,   !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    5,                       !- Number of Vertices
    -.40936569,              !- Vertex 1 X-coordinate {m}
    -.0799953621,            !- Vertex 1 Y-coordinate {m}
    10.3985441798,           !- Vertex 1 Z-coordinate {m}
    1.25883427,              !- Vertex 2 X-coordinate {m}
    -.0799953621,            !- Vertex 2 Y-coordinate {m}
    10.3985441798,           !- Vertex 2 Z-coordinate {m}
    1.2568977,               !- Vertex 3 X-coordinate {m}
    0.2076059925,            !- Vertex 3 Y-coordinate {m}
    10.6855186871,           !- Vertex 3 Z-coordinate {m}
    1.24177837,              !- Vertex 4 X-coordinate {m}
    0.2069311867,            !- Vertex 4 Y-coordinate {m}
    10.6848453521,           !- Vertex 4 Z-coordinate {m}
    -.40936569,              !- Vertex 5 X-coordinate {m}
    0.2069311867,            !- Vertex 5 Y-coordinate {m}
    10.6848453521;           !- Vertex 5 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 0.607m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_2_5_7,   !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -.0799953622,            !- Vertex 1 Y-coordinate {m}
    10.3985441798,           !- Vertex 1 Z-coordinate {m}
    -2.0766765,              !- Vertex 2 X-coordinate {m}
    -.0799953622,            !- Vertex 2 Y-coordinate {m}
    10.3985441798,           !- Vertex 2 Z-coordinate {m}
    -2.0766765,              !- Vertex 3 X-coordinate {m}
    0.7733203218,            !- Vertex 3 Y-coordinate {m}
    11.2500000023,           !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    0.7733203218,            !- Vertex 4 Y-coordinate {m}
    11.2500000023;           !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 1.322m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_0_0,   !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    5.0326037347,            !- Vertex 1 Y-coordinate {m}
    7.0000000032,            !- Vertex 1 Z-coordinate {m}
    1.25871989,              !- Vertex 2 X-coordinate {m}
    5.0326037346,            !- Vertex 2 Y-coordinate {m}
    7.0000000032,            !- Vertex 2 Z-coordinate {m}
    1.25871989,              !- Vertex 3 X-coordinate {m}
    4.4651078744,            !- Vertex 3 Y-coordinate {m}
    7.5662589651,            !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    4.4651078744,            !- Vertex 4 Y-coordinate {m}
    7.5662589651;            !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 1.323m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_1_0,   !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.24780556,              !- Vertex 1 X-coordinate {m}
    5.0326037346,            !- Vertex 1 Y-coordinate {m}
    7.0000000032,            !- Vertex 1 Z-coordinate {m}
    -.40082557,              !- Vertex 2 X-coordinate {m}
    5.0326037346,            !- Vertex 2 Y-coordinate {m}
    7.0000000032,            !- Vertex 2 Z-coordinate {m}
    -.40082557,              !- Vertex 3 X-coordinate {m}
    4.4646631148,            !- Vertex 3 Y-coordinate {m}
    7.5667027553,            !- Vertex 3 Z-coordinate {m}
    1.24780556,              !- Vertex 4 X-coordinate {m}
    4.4646631148,            !- Vertex 4 Y-coordinate {m}
    7.5667027553;            !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 1.319m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_2_0,   !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.40610939,              !- Vertex 1 X-coordinate {m}
    5.0326037346,            !- Vertex 1 Y-coordinate {m}
    7.0000000032,            !- Vertex 1 Z-coordinate {m}
    -2.05179189,             !- Vertex 2 X-coordinate {m}
    5.0326037346,            !- Vertex 2 Y-coordinate {m}
    7.0000000032,            !- Vertex 2 Z-coordinate {m}
    -2.05179189,             !- Vertex 3 X-coordinate {m}
    4.4651078744,            !- Vertex 3 Y-coordinate {m}
    7.566258965,             !- Vertex 3 Z-coordinate {m}
    -.40610939,              !- Vertex 4 X-coordinate {m}
    4.4651078744,            !- Vertex 4 Y-coordinate {m}
    7.566258965;             !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 1.333m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_3_0,   !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    4.4627399383,            !- Vertex 1 Y-coordinate {m}
    7.5686217402,            !- Vertex 1 Z-coordinate {m}
    1.25871989,              !- Vertex 2 X-coordinate {m}
    4.4627399382,            !- Vertex 2 Y-coordinate {m}
    7.5686217402,            !- Vertex 2 Z-coordinate {m}
    1.25871989,              !- Vertex 3 X-coordinate {m}
    3.8901941344,            !- Vertex 3 Y-coordinate {m}
    8.1399196389,            !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    3.8901941344,            !- Vertex 4 Y-coordinate {m}
    8.1399196389;            !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 1.326m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_4_0,   !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.25340408,              !- Vertex 1 X-coordinate {m}
    4.4583670444,            !- Vertex 1 Y-coordinate {m}
    7.572985103,             !- Vertex 1 Z-coordinate {m}
    -.39848146,              !- Vertex 2 X-coordinate {m}
    4.4583670444,            !- Vertex 2 Y-coordinate {m}
    7.5729851029,            !- Vertex 2 Z-coordinate {m}
    -.39848146,              !- Vertex 3 X-coordinate {m}
    3.8901941344,            !- Vertex 3 Y-coordinate {m}
    8.1399196388,            !- Vertex 3 Z-coordinate {m}
    1.25340408,              !- Vertex 4 X-coordinate {m}
    3.8901941344,            !- Vertex 4 Y-coordinate {m}
    8.1399196389;            !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 1.309m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_5_0,   !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.40616239,              !- Vertex 1 X-coordinate {m}
    4.4470179228,            !- Vertex 1 Y-coordinate {m}
    7.5843094883,            !- Vertex 1 Z-coordinate {m}
    -2.05179189,             !- Vertex 2 X-coordinate {m}
    4.4470179228,            !- Vertex 2 Y-coordinate {m}
    7.5843094882,            !- Vertex 2 Z-coordinate {m}
    -2.05179189,             !- Vertex 3 X-coordinate {m}
    3.8837942537,            !- Vertex 3 Y-coordinate {m}
    8.1463055705,            !- Vertex 3 Z-coordinate {m}
    -.40616239,              !- Vertex 4 X-coordinate {m}
    3.8837942537,            !- Vertex 4 Y-coordinate {m}
    8.1463055705;            !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 1.324m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_6_0,   !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    3.8830234669,            !- Vertex 1 Y-coordinate {m}
    8.1470746775,            !- Vertex 1 Z-coordinate {m}
    1.25871989,              !- Vertex 2 X-coordinate {m}
    3.8830234668,            !- Vertex 2 Y-coordinate {m}
    8.1470746774,            !- Vertex 2 Z-coordinate {m}
    1.25871989,              !- Vertex 3 X-coordinate {m}
    3.3146077973,            !- Vertex 3 Y-coordinate {m}
    8.7142514438,            !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    3.3146077973,            !- Vertex 4 Y-coordinate {m}
    8.7142514438;            !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 1.318m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_7_0,   !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.25391052,              !- Vertex 1 X-coordinate {m}
    3.8825696464,            !- Vertex 1 Y-coordinate {m}
    8.1475275088,            !- Vertex 1 Z-coordinate {m}
    -.39935281,              !- Vertex 2 X-coordinate {m}
    3.8825696464,            !- Vertex 2 Y-coordinate {m}
    8.1475275087,            !- Vertex 2 Z-coordinate {m}
    -.39935281,              !- Vertex 3 X-coordinate {m}
    3.3181589512,            !- Vertex 3 Y-coordinate {m}
    8.7107080299,            !- Vertex 3 Z-coordinate {m}
    1.25391052,              !- Vertex 4 X-coordinate {m}
    3.3181589512,            !- Vertex 4 Y-coordinate {m}
    8.7107080299;            !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 1.325m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_8_0,   !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    3.3038153084,            !- Vertex 1 Y-coordinate {m}
    8.7250204098,            !- Vertex 1 Z-coordinate {m}
    1.2552226,               !- Vertex 2 X-coordinate {m}
    3.3038153083,            !- Vertex 2 Y-coordinate {m}
    8.7250204097,            !- Vertex 2 Z-coordinate {m}
    1.2552226,               !- Vertex 3 X-coordinate {m}
    2.7359555635,            !- Vertex 3 Y-coordinate {m}
    9.2916424631,            !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    2.7359555635,            !- Vertex 4 Y-coordinate {m}
    9.2916424631;            !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 1.322m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_9_0,   !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.25039296,              !- Vertex 1 X-coordinate {m}
    3.3063529582,            !- Vertex 1 Y-coordinate {m}
    8.7224882909,            !- Vertex 1 Z-coordinate {m}
    -.39916673,              !- Vertex 2 X-coordinate {m}
    3.3063529582,            !- Vertex 2 Y-coordinate {m}
    8.7224882908,            !- Vertex 2 Z-coordinate {m}
    -.39916673,              !- Vertex 3 X-coordinate {m}
    2.7389881828,            !- Vertex 3 Y-coordinate {m}
    9.2886164536,            !- Vertex 3 Z-coordinate {m}
    1.25039296,              !- Vertex 4 X-coordinate {m}
    2.7389881828,            !- Vertex 4 Y-coordinate {m}
    9.2886164536;            !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 1.331m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_10_0,  !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.40646524,              !- Vertex 1 X-coordinate {m}
    3.860668417,             !- Vertex 1 Y-coordinate {m}
    8.1693810027,            !- Vertex 1 Z-coordinate {m}
    -2.06029752,             !- Vertex 2 X-coordinate {m}
    3.860668417,             !- Vertex 2 Y-coordinate {m}
    8.1693810027,            !- Vertex 2 Z-coordinate {m}
    -2.06029752,             !- Vertex 3 X-coordinate {m}
    3.2908893323,            !- Vertex 3 Y-coordinate {m}
    8.7379182126,            !- Vertex 3 Z-coordinate {m}
    -.40646524,              !- Vertex 4 X-coordinate {m}
    3.2908893324,            !- Vertex 4 Y-coordinate {m}
    8.7379182126;            !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 1.338m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_11_0,  !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.40216555,              !- Vertex 1 X-coordinate {m}
    3.2947776414,            !- Vertex 1 Y-coordinate {m}
    8.7340383784,            !- Vertex 1 Z-coordinate {m}
    -2.06029752,             !- Vertex 2 X-coordinate {m}
    3.2947776414,            !- Vertex 2 Y-coordinate {m}
    8.7340383784,            !- Vertex 2 Z-coordinate {m}
    -2.06029752,             !- Vertex 3 X-coordinate {m}
    2.7234833796,            !- Vertex 3 Y-coordinate {m}
    9.3040874628,            !- Vertex 3 Z-coordinate {m}
    -.40216555,              !- Vertex 4 X-coordinate {m}
    2.7234833797,            !- Vertex 4 Y-coordinate {m}
    9.3040874628;            !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 1.313m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_12_0,  !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    2.7336831272,            !- Vertex 1 Y-coordinate {m}
    9.2939099465,            !- Vertex 1 Z-coordinate {m}
    1.25758834,              !- Vertex 2 X-coordinate {m}
    2.7336831271,            !- Vertex 2 Y-coordinate {m}
    9.2939099465,            !- Vertex 2 Z-coordinate {m}
    1.25758834,              !- Vertex 3 X-coordinate {m}
    2.1702367455,            !- Vertex 3 Y-coordinate {m}
    9.8561282558,            !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    2.1702367456,            !- Vertex 4 Y-coordinate {m}
    9.8561282559;            !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 1.313m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_13_0,  !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.24441496,              !- Vertex 1 X-coordinate {m}
    2.719268378,             !- Vertex 1 Y-coordinate {m}
    9.3082932777,            !- Vertex 1 Z-coordinate {m}
    -.40278885,              !- Vertex 2 X-coordinate {m}
    2.719268378,             !- Vertex 2 Y-coordinate {m}
    9.3082932776,            !- Vertex 2 Z-coordinate {m}
    -.40278885,              !- Vertex 3 X-coordinate {m}
    2.1548877888,            !- Vertex 3 Y-coordinate {m}
    9.8714437584,            !- Vertex 3 Z-coordinate {m}
    1.24441496,              !- Vertex 4 X-coordinate {m}
    2.1548877888,            !- Vertex 4 Y-coordinate {m}
    9.8714437584;            !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 1.321m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_14_0,  !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.41218402,              !- Vertex 1 X-coordinate {m}
    2.7072131342,            !- Vertex 1 Y-coordinate {m}
    9.3203222462,            !- Vertex 1 Z-coordinate {m}
    -2.06029752,             !- Vertex 2 X-coordinate {m}
    2.7072131341,            !- Vertex 2 Y-coordinate {m}
    9.3203222461,            !- Vertex 2 Z-coordinate {m}
    -2.06029752,             !- Vertex 3 X-coordinate {m}
    2.1399538042,            !- Vertex 3 Y-coordinate {m}
    9.8863451932,            !- Vertex 3 Z-coordinate {m}
    -.41218402,              !- Vertex 4 X-coordinate {m}
    2.1399538042,            !- Vertex 4 Y-coordinate {m}
    9.8863451933;            !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 0.212m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_15_0,  !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.0497918901,           !- Vertex 1 X-coordinate {m}
    5.031187977,             !- Vertex 1 Y-coordinate {m}
    7.001412675,             !- Vertex 1 Z-coordinate {m}
    -2.5799388501,           !- Vertex 2 X-coordinate {m}
    5.031187977,             !- Vertex 2 Y-coordinate {m}
    7.001412675,             !- Vertex 2 Z-coordinate {m}
    -2.5799388501,           !- Vertex 3 X-coordinate {m}
    4.7485626349,            !- Vertex 3 Y-coordinate {m}
    7.2834220147,            !- Vertex 3 Z-coordinate {m}
    -2.0497918901,           !- Vertex 4 X-coordinate {m}
    4.7485626349,            !- Vertex 4 Y-coordinate {m}
    7.2834220147;            !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 0.210m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_15_2,  !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.0517918901,           !- Vertex 1 X-coordinate {m}
    4.4470179208,            !- Vertex 1 Y-coordinate {m}
    7.5843094902,            !- Vertex 1 Z-coordinate {m}
    -2.5799388505,           !- Vertex 2 X-coordinate {m}
    4.4470179208,            !- Vertex 2 Y-coordinate {m}
    7.5843094902,            !- Vertex 2 Z-coordinate {m}
    -2.5799388601,           !- Vertex 3 X-coordinate {m}
    4.1653352949,            !- Vertex 3 Y-coordinate {m}
    7.8653781684,            !- Vertex 3 Z-coordinate {m}
    -2.0517918901,           !- Vertex 4 X-coordinate {m}
    4.1653352949,            !- Vertex 4 Y-coordinate {m}
    7.8653781684;            !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 0.217m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_15_5,  !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.0497918901,           !- Vertex 1 X-coordinate {m}
    4.7485626349,            !- Vertex 1 Y-coordinate {m}
    7.2834220147,            !- Vertex 1 Z-coordinate {m}
    -2.5799388501,           !- Vertex 2 X-coordinate {m}
    4.7485626349,            !- Vertex 2 Y-coordinate {m}
    7.2834220147,            !- Vertex 2 Z-coordinate {m}
    -2.5799388501,           !- Vertex 3 X-coordinate {m}
    4.4583670423,            !- Vertex 3 Y-coordinate {m}
    7.5729851049,            !- Vertex 3 Z-coordinate {m}
    -2.0497918901,           !- Vertex 4 X-coordinate {m}
    4.4583670423,            !- Vertex 4 Y-coordinate {m}
    7.5729851049;            !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 0.191m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_15_6,  !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.0602975201,           !- Vertex 1 X-coordinate {m}
    3.8606684168,            !- Vertex 1 Y-coordinate {m}
    8.169381003,             !- Vertex 1 Z-coordinate {m}
    -2.5799388601,           !- Vertex 2 X-coordinate {m}
    3.8606684168,            !- Vertex 2 Y-coordinate {m}
    8.169381003,             !- Vertex 2 Z-coordinate {m}
    -2.5799388601,           !- Vertex 3 X-coordinate {m}
    3.6002935072,            !- Vertex 3 Y-coordinate {m}
    8.4291884065,            !- Vertex 3 Z-coordinate {m}
    -2.0602975201,           !- Vertex 4 X-coordinate {m}
    3.6002935072,            !- Vertex 4 Y-coordinate {m}
    8.4291884065;            !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 0.067m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_15_7,  !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.4065480501,            !- Vertex 1 X-coordinate {m}
    3.8825696462,            !- Vertex 1 Y-coordinate {m}
    8.1475275089,            !- Vertex 1 Z-coordinate {m}
    -2.5799388601,           !- Vertex 2 X-coordinate {m}
    3.8825696461,            !- Vertex 2 Y-coordinate {m}
    8.1475275089,            !- Vertex 2 Z-coordinate {m}
    -2.5799388601,           !- Vertex 3 X-coordinate {m}
    3.8606684168,            !- Vertex 3 Y-coordinate {m}
    8.169381003,             !- Vertex 3 Z-coordinate {m}
    -.4064652401,            !- Vertex 4 X-coordinate {m}
    3.8606684168,            !- Vertex 4 Y-coordinate {m}
    8.169381003;             !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 0.211m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_15_8,  !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.0517918901,           !- Vertex 1 X-coordinate {m}
    4.1653352949,            !- Vertex 1 Y-coordinate {m}
    7.8653781684,            !- Vertex 1 Z-coordinate {m}
    -2.5799388601,           !- Vertex 2 X-coordinate {m}
    4.1653352949,            !- Vertex 2 Y-coordinate {m}
    7.8653781684,            !- Vertex 2 Z-coordinate {m}
    -2.5799388601,           !- Vertex 3 X-coordinate {m}
    3.8825696443,            !- Vertex 3 Y-coordinate {m}
    8.1475275107,            !- Vertex 3 Z-coordinate {m}
    -2.0517918901,           !- Vertex 4 X-coordinate {m}
    3.8825696443,            !- Vertex 4 Y-coordinate {m}
    8.1475275107;            !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 0.431m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_15_9,  !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.0602975201,           !- Vertex 1 X-coordinate {m}
    3.6002935054,            !- Vertex 1 Y-coordinate {m}
    8.4291884083,            !- Vertex 1 Z-coordinate {m}
    -2.5799388601,           !- Vertex 2 X-coordinate {m}
    3.6002935054,            !- Vertex 2 Y-coordinate {m}
    8.4291884083,            !- Vertex 2 Z-coordinate {m}
    -2.5799388601,           !- Vertex 3 X-coordinate {m}
    3.0127398782,            !- Vertex 3 Y-coordinate {m}
    9.0154614197,            !- Vertex 3 Z-coordinate {m}
    -2.0602975201,           !- Vertex 4 X-coordinate {m}
    3.0127398783,            !- Vertex 4 Y-coordinate {m}
    9.0154614197;            !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 0.232m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_15_13, !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.0602975201,           !- Vertex 1 X-coordinate {m}
    2.7389881807,            !- Vertex 1 Y-coordinate {m}
    9.2886164556,            !- Vertex 1 Z-coordinate {m}
    -2.5799388601,           !- Vertex 2 X-coordinate {m}
    2.7389881807,            !- Vertex 2 Y-coordinate {m}
    9.2886164556,            !- Vertex 2 Z-coordinate {m}
    -2.5799388601,           !- Vertex 3 X-coordinate {m}
    2.4235126793,            !- Vertex 3 Y-coordinate {m}
    9.6034043552,            !- Vertex 3 Z-coordinate {m}
    -2.0602975201,           !- Vertex 4 X-coordinate {m}
    2.4235126794,            !- Vertex 4 Y-coordinate {m}
    9.6034043552;            !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 0.201m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_15_14, !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.0602975201,           !- Vertex 1 X-coordinate {m}
    3.0127398783,            !- Vertex 1 Y-coordinate {m}
    9.0154614197,            !- Vertex 1 Z-coordinate {m}
    -2.5799388601,           !- Vertex 2 X-coordinate {m}
    3.0127398782,            !- Vertex 2 Y-coordinate {m}
    9.0154614197,            !- Vertex 2 Z-coordinate {m}
    -2.5799388601,           !- Vertex 3 X-coordinate {m}
    2.7389881807,            !- Vertex 3 Y-coordinate {m}
    9.2886164556,            !- Vertex 3 Z-coordinate {m}
    -2.0602975201,           !- Vertex 4 X-coordinate {m}
    2.7389881807,            !- Vertex 4 Y-coordinate {m}
    9.2886164556;            !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 0.070m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_15_19, !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270199,            !- Vertex 1 X-coordinate {m}
    2.1548877869,            !- Vertex 1 Y-coordinate {m}
    9.8714437604,            !- Vertex 1 Z-coordinate {m}
    -.3991667301,            !- Vertex 2 X-coordinate {m}
    2.1548877868,            !- Vertex 2 Y-coordinate {m}
    9.8714437604,            !- Vertex 2 Z-coordinate {m}
    -.3991667301,            !- Vertex 3 X-coordinate {m}
    2.1399538022,            !- Vertex 3 Y-coordinate {m}
    9.8863451953,            !- Vertex 3 Z-coordinate {m}
    2.9072270199,            !- Vertex 4 X-coordinate {m}
    2.1399538023,            !- Vertex 4 Y-coordinate {m}
    9.8863451953;            !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 9.590m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_15_20, !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270199,            !- Vertex 1 X-coordinate {m}
    2.1399538023,            !- Vertex 1 Y-coordinate {m}
    9.8863451953,            !- Vertex 1 Z-coordinate {m}
    -2.0602975201,           !- Vertex 2 X-coordinate {m}
    2.1399538022,            !- Vertex 2 Y-coordinate {m}
    9.8863451953,            !- Vertex 2 Z-coordinate {m}
    -2.06029752,             !- Vertex 3 X-coordinate {m}
    0.7733203211,            !- Vertex 3 Y-coordinate {m}
    11.2499999995,           !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    0.7733203213,            !- Vertex 4 Y-coordinate {m}
    11.2499999995;           !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45° Slope 33.016 m2, Surface Area: 1.211m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_15_21, !- Name
    Roof,                    !- Surface Type
    Corby_Roof,              !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.0602975201,           !- Vertex 1 X-coordinate {m}
    2.4235126794,            !- Vertex 1 Y-coordinate {m}
    9.6034043552,            !- Vertex 1 Z-coordinate {m}
    -2.5799388601,           !- Vertex 2 X-coordinate {m}
    2.4235126793,            !- Vertex 2 Y-coordinate {m}
    9.6034043552,            !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    0.7733203211,            !- Vertex 3 Y-coordinate {m}
    11.2499999995,           !- Vertex 3 Z-coordinate {m}
    -2.06029752,             !- Vertex 4 X-coordinate {m}
    0.7733203211,            !- Vertex 4 Y-coordinate {m}
    11.2499999995;           !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, Wall - 18.102 m2 - 315.0°, Surface Area: 18.102m2
BuildingSurface:Detailed,
    Roof:Zone1_Wall_4_0_0,   !- Name
    Wall,                    !- Surface Type
    Corby_External Walls,    !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    5.03260374,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    0.7733203202,            !- Vertex 3 Y-coordinate {m}
    11.2499999985;           !- Vertex 3 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

! Hole, 3.193m2
FenestrationSurface:Detailed,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    GroundFloor:Stairs1_Partition_2_0_0,  !- Building Surface Name
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.5056297247,           !- Vertex 1 X-coordinate {m}
    -1.2477695,              !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -1.5056297247,           !- Vertex 2 X-coordinate {m}
    -.33404176,              !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -1.5056297247,           !- Vertex 3 X-coordinate {m}
    -.33404176,              !- Vertex 3 Y-coordinate {m}
    3.497,                   !- Vertex 3 Z-coordinate {m}
    -1.5056297247,           !- Vertex 4 X-coordinate {m}
    -1.2477695,              !- Vertex 4 Y-coordinate {m}
    3.497;                   !- Vertex 4 Z-coordinate {m}

! Hole, 3.193m2
FenestrationSurface:Detailed,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    GroundFloor:Hall_Partition_6_0_10001,  !- Building Surface Name
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.5056297247,           !- Vertex 1 X-coordinate {m}
    -.33404176,              !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -1.5056297247,           !- Vertex 2 X-coordinate {m}
    -1.2477695,              !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -1.5056297247,           !- Vertex 3 X-coordinate {m}
    -1.2477695,              !- Vertex 3 Y-coordinate {m}
    3.497,                   !- Vertex 3 Z-coordinate {m}
    -1.5056297247,           !- Vertex 4 X-coordinate {m}
    -.33404176,              !- Vertex 4 Y-coordinate {m}
    3.497;                   !- Vertex 4 Z-coordinate {m}

! Door, 2.071m2
FenestrationSurface:Detailed,
    GroundFloor:Hall_Partition_2_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    GroundFloor:Hall_Partition_2_0_0,  !- Building Surface Name
    GroundFloor:Kitchen_Partition_4_0_0_0_0_0_Door_10013,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.2591958957,            !- Vertex 1 X-coordinate {m}
    -.61202051,              !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    0.21713049,              !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    0.21713049,              !- Vertex 3 Y-coordinate {m}
    2.50095756,              !- Vertex 3 Z-coordinate {m}
    -.2591958957,            !- Vertex 4 X-coordinate {m}
    -.61202051,              !- Vertex 4 Y-coordinate {m}
    2.50095756;              !- Vertex 4 Z-coordinate {m}

! Door, 2.071m2
FenestrationSurface:Detailed,
    GroundFloor:Kitchen_Partition_4_0_0_0_0_0_Door_10013,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    GroundFloor:Kitchen_Partition_4_0_10011,  !- Building Surface Name
    GroundFloor:Hall_Partition_2_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.2591958957,            !- Vertex 1 X-coordinate {m}
    0.21713049,              !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    -.61202051,              !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    -.61202051,              !- Vertex 3 Y-coordinate {m}
    2.50095756,              !- Vertex 3 Z-coordinate {m}
    -.2591958957,            !- Vertex 4 X-coordinate {m}
    0.21713049,              !- Vertex 4 Y-coordinate {m}
    2.50095756;              !- Vertex 4 Z-coordinate {m}

! Door, 2.046m2
FenestrationSurface:Detailed,
    GroundFloor:Hall_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    GroundFloor:Hall_Partition_3_0_0,  !- Building Surface Name
    GroundFloor:LivingRoom_Partition_6_0_0_0_0_0_Door_10015,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.48035394,              !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    -1.30104128,             !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    -1.30104128,             !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    2.49512248,              !- Vertex 3 Z-coordinate {m}
    -.48035394,              !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    2.49512248;              !- Vertex 4 Z-coordinate {m}

! Door, 2.046m2
FenestrationSurface:Detailed,
    GroundFloor:LivingRoom_Partition_6_0_0_0_0_0_Door_10015,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    GroundFloor:LivingRoom_Partition_6_0_10013,  !- Building Surface Name
    GroundFloor:Hall_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.30104128,             !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    -.48035394,              !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    -.48035394,              !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    2.49512248,              !- Vertex 3 Z-coordinate {m}
    -1.30104128,             !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    2.49512248;              !- Vertex 4 Z-coordinate {m}

! Door, 2.188m2
FenestrationSurface:Detailed,
    GroundFloor:Hall_Partition_4_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    GroundFloor:Hall_Partition_4_0_0,  !- Building Surface Name
    GroundFloor:StorageRoom_Partition_2_0_0_0_0_0_Door_10017,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.3793635488,           !- Vertex 1 X-coordinate {m}
    0.87195824,              !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -1.3793635488,           !- Vertex 2 X-coordinate {m}
    -.22404176,              !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -1.3793635488,           !- Vertex 3 X-coordinate {m}
    -.22404176,              !- Vertex 3 Y-coordinate {m}
    1.999,                   !- Vertex 3 Z-coordinate {m}
    -1.3793635488,           !- Vertex 4 X-coordinate {m}
    0.87195824,              !- Vertex 4 Y-coordinate {m}
    1.999;                   !- Vertex 4 Z-coordinate {m}

! Door, 2.188m2
FenestrationSurface:Detailed,
    GroundFloor:StorageRoom_Partition_2_0_0_0_0_0_Door_10017,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    GroundFloor:StorageRoom_Partition_2_0_10015,  !- Building Surface Name
    GroundFloor:Hall_Partition_4_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.3793635488,           !- Vertex 1 X-coordinate {m}
    -.22404176,              !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -1.3793635488,           !- Vertex 2 X-coordinate {m}
    0.87195824,              !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -1.3793635488,           !- Vertex 3 X-coordinate {m}
    0.87195824,              !- Vertex 3 Y-coordinate {m}
    1.999,                   !- Vertex 3 Z-coordinate {m}
    -1.3793635488,           !- Vertex 4 X-coordinate {m}
    -.22404176,              !- Vertex 4 Y-coordinate {m}
    1.999;                   !- Vertex 4 Z-coordinate {m}

! Door, 2.097m2
FenestrationSurface:Detailed,
    GroundFloor:Hall_Partition_8_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    GroundFloor:Hall_Partition_8_0_0,  !- Building Surface Name
    GroundFloor:WC_Partition_2_0_0_0_0_0_Door_10021,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.3331415862,           !- Vertex 1 X-coordinate {m}
    -1.88429465,             !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    -1.3331415862,           !- Vertex 2 X-coordinate {m}
    -2.72373694,             !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    -1.3331415862,           !- Vertex 3 X-coordinate {m}
    -2.72373694,             !- Vertex 3 Y-coordinate {m}
    2.49999443,              !- Vertex 3 Z-coordinate {m}
    -1.3331415862,           !- Vertex 4 X-coordinate {m}
    -1.88429465,             !- Vertex 4 Y-coordinate {m}
    2.49999443;              !- Vertex 4 Z-coordinate {m}

! Door, 2.097m2
FenestrationSurface:Detailed,
    GroundFloor:WC_Partition_2_0_0_0_0_0_Door_10021,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    GroundFloor:WC_Partition_2_0_10019,  !- Building Surface Name
    GroundFloor:Hall_Partition_8_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.3331415862,           !- Vertex 1 X-coordinate {m}
    -2.72373694,             !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    -1.3331415862,           !- Vertex 2 X-coordinate {m}
    -1.88429465,             !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    -1.3331415862,           !- Vertex 3 X-coordinate {m}
    -1.88429465,             !- Vertex 3 Y-coordinate {m}
    2.49999443,              !- Vertex 3 Z-coordinate {m}
    -1.3331415862,           !- Vertex 4 X-coordinate {m}
    -2.72373694,             !- Vertex 4 Y-coordinate {m}
    2.49999443;              !- Vertex 4 Z-coordinate {m}

! Door, 2.097m2
FenestrationSurface:Detailed,
    GroundFloor:Hall_Wall_9_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_External Front Door,  !- Construction Name
    GroundFloor:Hall_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.24605577,             !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    -.40575758,              !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    -.40575758,              !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    2.49699285,              !- Vertex 3 Z-coordinate {m}
    -1.24605577,             !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    2.49699285;              !- Vertex 4 Z-coordinate {m}

! Window, 0.797m2
FenestrationSurface:Detailed,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    GroundFloor:Kitchen_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    -1.31380981,             !- Vertex 1 Y-coordinate {m}
    1.28360822,              !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    -.42073638,              !- Vertex 2 Y-coordinate {m}
    1.28360822,              !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    -.42073638,              !- Vertex 3 Y-coordinate {m}
    2.17554329,              !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    -1.31380981,             !- Vertex 4 Y-coordinate {m}
    2.17554329;              !- Vertex 4 Z-coordinate {m}

! Hole, 9.820m2
FenestrationSurface:Detailed,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    GroundFloor:Kitchen_Partition_5_0_0,  !- Building Surface Name
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.2561959,               !- Vertex 1 X-coordinate {m}
    -1.5977923079,           !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    2.55422702,              !- Vertex 2 X-coordinate {m}
    -1.5977923079,           !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    2.55422702,              !- Vertex 3 X-coordinate {m}
    -1.5977923079,           !- Vertex 3 Y-coordinate {m}
    3.497,                   !- Vertex 3 Z-coordinate {m}
    -.2561959,               !- Vertex 4 X-coordinate {m}
    -1.5977923079,           !- Vertex 4 Y-coordinate {m}
    3.497;                   !- Vertex 4 Z-coordinate {m}

! Hole, 9.820m2
FenestrationSurface:Detailed,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    GroundFloor:Dining_Partition_3_0_10028,  !- Building Surface Name
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.55422702,              !- Vertex 1 X-coordinate {m}
    -1.5977923079,           !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -.2561959,               !- Vertex 2 X-coordinate {m}
    -1.5977923079,           !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -.2561959,               !- Vertex 3 X-coordinate {m}
    -1.5977923079,           !- Vertex 3 Y-coordinate {m}
    3.497,                   !- Vertex 3 Z-coordinate {m}
    2.55422702,              !- Vertex 4 X-coordinate {m}
    -1.5977923079,           !- Vertex 4 Y-coordinate {m}
    3.497;                   !- Vertex 4 Z-coordinate {m}

! Window, 0.790m2
FenestrationSurface:Detailed,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    GroundFloor:Dining_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.75809397,              !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    1.29331345,              !- Vertex 1 Z-coordinate {m}
    1.64851579,              !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    1.29331345,              !- Vertex 2 Z-coordinate {m}
    1.64851579,              !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    2.18105333,              !- Vertex 3 Z-coordinate {m}
    0.75809397,              !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    2.18105333;              !- Vertex 4 Z-coordinate {m}

! Window, 0.795m2
FenestrationSurface:Detailed,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    2.03039532,              !- Vertex 1 Y-coordinate {m}
    1.27607777,              !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    2.91957988,              !- Vertex 2 Y-coordinate {m}
    1.27607777,              !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    2.91957988,              !- Vertex 3 Y-coordinate {m}
    2.17021111,              !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    2.03039532,              !- Vertex 4 Y-coordinate {m}
    2.17021111;              !- Vertex 4 Z-coordinate {m}

! Door, 3.664m2
FenestrationSurface:Detailed,
    GroundFloor:LivingRoom_Wall_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_External Back Door,!- Construction Name
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.42380432,              !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    -1.89395497,             !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    -1.89395497,             !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    2.49397522,              !- Vertex 3 Z-coordinate {m}
    -.42380432,              !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    2.49397522;              !- Vertex 4 Z-coordinate {m}

! Window, 0.790m2
FenestrationSurface:Detailed,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.61048228,              !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    1.28798761,              !- Vertex 1 Z-coordinate {m}
    0.71880211,              !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    1.28798761,              !- Vertex 2 Z-coordinate {m}
    0.71880211,              !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    2.17353148,              !- Vertex 3 Z-coordinate {m}
    1.61048228,              !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    2.17353148;              !- Vertex 4 Z-coordinate {m}

! Door, 2.079m2
FenestrationSurface:Detailed,
    FirstFloor:Stairs2_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    FirstFloor:Stairs2_Partition_3_0_0,  !- Building Surface Name
    FirstFloor:AXC_Partition_3_0_0_0_0_0_Door_10046,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.05632209,             !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.603,                   !- Vertex 1 Z-coordinate {m}
    -.22276013,              !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.603,                   !- Vertex 2 Z-coordinate {m}
    -.22276013,              !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    6.09654688,              !- Vertex 3 Z-coordinate {m}
    -1.05632209,             !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    6.09654688;              !- Vertex 4 Z-coordinate {m}

! Door, 2.079m2
FenestrationSurface:Detailed,
    FirstFloor:AXC_Partition_3_0_0_0_0_0_Door_10046,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    FirstFloor:AXC_Partition_3_0_10044,  !- Building Surface Name
    FirstFloor:Stairs2_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.22276013,              !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.603,                   !- Vertex 1 Z-coordinate {m}
    -1.05632209,             !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.603,                   !- Vertex 2 Z-coordinate {m}
    -1.05632209,             !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    6.09654688,              !- Vertex 3 Z-coordinate {m}
    -.22276013,              !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    6.09654688;              !- Vertex 4 Z-coordinate {m}

! Door, 2.076m2
FenestrationSurface:Detailed,
    FirstFloor:Stairs2_Partition_4_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    FirstFloor:Stairs2_Partition_4_0_0,  !- Building Surface Name
    FirstFloor:Bedroom1_Partition_3_0_0_0_0_0_Door_10048,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.03187354,              !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.602,                   !- Vertex 1 Z-coordinate {m}
    0.86288738,              !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.602,                   !- Vertex 2 Z-coordinate {m}
    0.86288738,              !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    6.10005258,              !- Vertex 3 Z-coordinate {m}
    0.03187354,              !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    6.10005258;              !- Vertex 4 Z-coordinate {m}

! Door, 2.076m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom1_Partition_3_0_0_0_0_0_Door_10048,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    FirstFloor:Bedroom1_Partition_3_0_10046,  !- Building Surface Name
    FirstFloor:Stairs2_Partition_4_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.86288738,              !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.602,                   !- Vertex 1 Z-coordinate {m}
    0.03187354,              !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.602,                   !- Vertex 2 Z-coordinate {m}
    0.03187354,              !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    6.10005258,              !- Vertex 3 Z-coordinate {m}
    0.86288738,              !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    6.10005258;              !- Vertex 4 Z-coordinate {m}

! Door, 2.104m2
FenestrationSurface:Detailed,
    FirstFloor:Stairs2_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    FirstFloor:Stairs2_Partition_5_0_0,  !- Building Surface Name
    FirstFloor:Bathroom_Partition_4_0_0_0_0_0_Door_10050,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.8644910947,            !- Vertex 1 X-coordinate {m}
    1.0186282199,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    0.8629394086,            !- Vertex 2 X-coordinate {m}
    1.8606234802,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    0.8629394086,            !- Vertex 3 X-coordinate {m}
    1.8606234802,            !- Vertex 3 Y-coordinate {m}
    6.09878125,              !- Vertex 3 Z-coordinate {m}
    0.8644910947,            !- Vertex 4 X-coordinate {m}
    1.0186282199,            !- Vertex 4 Y-coordinate {m}
    6.09878125;              !- Vertex 4 Z-coordinate {m}

! Door, 2.104m2
FenestrationSurface:Detailed,
    FirstFloor:Bathroom_Partition_4_0_0_0_0_0_Door_10050,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    FirstFloor:Bathroom_Partition_4_0_10048,  !- Building Surface Name
    FirstFloor:Stairs2_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.8629394086,            !- Vertex 1 X-coordinate {m}
    1.8606234802,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    0.8644910947,            !- Vertex 2 X-coordinate {m}
    1.0186282199,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    0.8644910947,            !- Vertex 3 X-coordinate {m}
    1.0186282199,            !- Vertex 3 Y-coordinate {m}
    6.09878125,              !- Vertex 3 Z-coordinate {m}
    0.8629394086,            !- Vertex 4 X-coordinate {m}
    1.8606234802,            !- Vertex 4 Y-coordinate {m}
    6.09878125;              !- Vertex 4 Z-coordinate {m}

! Door, 2.270m2
FenestrationSurface:Detailed,
    FirstFloor:Stairs2_Partition_6_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    FirstFloor:Stairs2_Partition_6_0_0,  !- Building Surface Name
    FirstFloor:Bedroom2_Partition_5_0_0_0_0_0_Door_10052,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.74748863,              !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -.15740996,              !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -.15740996,              !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    6.10908482,              !- Vertex 3 Z-coordinate {m}
    0.74748863,              !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    6.10908482;              !- Vertex 4 Z-coordinate {m}

! Door, 2.270m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom2_Partition_5_0_0_0_0_0_Door_10052,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    FirstFloor:Bedroom2_Partition_5_0_10050,  !- Building Surface Name
    FirstFloor:Stairs2_Partition_6_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.15740996,              !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    0.74748863,              !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    0.74748863,              !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    6.10908482,              !- Vertex 3 Z-coordinate {m}
    -.15740996,              !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    6.10908482;              !- Vertex 4 Z-coordinate {m}

! Door, 2.119m2
FenestrationSurface:Detailed,
    FirstFloor:Stairs2_Partition_7_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    FirstFloor:Stairs2_Partition_7_0_0,  !- Building Surface Name
    FirstFloor:Bedroom3_Partition_5_0_0_0_0_0_Door_10054,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.37468652,              !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -1.22142441,             !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -1.22142441,             !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    6.10265499,              !- Vertex 3 Z-coordinate {m}
    -.37468652,              !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    6.10265499;              !- Vertex 4 Z-coordinate {m}

! Door, 2.119m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom3_Partition_5_0_0_0_0_0_Door_10054,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    FirstFloor:Bedroom3_Partition_5_0_10052,  !- Building Surface Name
    FirstFloor:Stairs2_Partition_7_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.22142441,             !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -.37468652,              !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -.37468652,              !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    6.10265499,              !- Vertex 3 Z-coordinate {m}
    -1.22142441,             !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    6.10265499;              !- Vertex 4 Z-coordinate {m}

! Door, 2.094m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom1_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Building Surface Name
    FirstFloor:CupXD_Partition_2_0_0_0_0_0_Door_10063,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.2179092073,            !- Vertex 1 X-coordinate {m}
    -.2608816289,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -.2164521861,            !- Vertex 2 X-coordinate {m}
    -1.0988180121,           !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -.2164521861,            !- Vertex 3 X-coordinate {m}
    -1.0988180121,           !- Vertex 3 Y-coordinate {m}
    6.09913346,              !- Vertex 3 Z-coordinate {m}
    -.2179092073,            !- Vertex 4 X-coordinate {m}
    -.2608816289,            !- Vertex 4 Y-coordinate {m}
    6.09913346;              !- Vertex 4 Z-coordinate {m}

! Door, 2.094m2
FenestrationSurface:Detailed,
    FirstFloor:CupXD_Partition_2_0_0_0_0_0_Door_10063,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    FirstFloor:CupXD_Partition_2_0_10061,  !- Building Surface Name
    FirstFloor:Bedroom1_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.2164521861,            !- Vertex 1 X-coordinate {m}
    -1.0988180121,           !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -.2179092073,            !- Vertex 2 X-coordinate {m}
    -.2608816289,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -.2179092073,            !- Vertex 3 X-coordinate {m}
    -.2608816289,            !- Vertex 3 Y-coordinate {m}
    6.09913346,              !- Vertex 3 Z-coordinate {m}
    -.2164521861,            !- Vertex 4 X-coordinate {m}
    -1.0988180121,           !- Vertex 4 Y-coordinate {m}
    6.09913346;              !- Vertex 4 Z-coordinate {m}

! Door, 2.262m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom1_Partition_6_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Building Surface Name
    FirstFloor:EnSuite_Partition_2_0_0_0_0_0_Door_10065,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.2151979376,            !- Vertex 1 X-coordinate {m}
    -1.8201393017,           !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -.2136271195,            !- Vertex 2 X-coordinate {m}
    -2.723520506,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -.2136271195,            !- Vertex 3 X-coordinate {m}
    -2.723520506,            !- Vertex 3 Y-coordinate {m}
    6.1043474,               !- Vertex 3 Z-coordinate {m}
    -.2151979376,            !- Vertex 4 X-coordinate {m}
    -1.8201393017,           !- Vertex 4 Y-coordinate {m}
    6.1043474;               !- Vertex 4 Z-coordinate {m}

! Door, 2.262m2
FenestrationSurface:Detailed,
    FirstFloor:EnSuite_Partition_2_0_0_0_0_0_Door_10065,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    FirstFloor:EnSuite_Partition_2_0_10063,  !- Building Surface Name
    FirstFloor:Bedroom1_Partition_6_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.2136271195,            !- Vertex 1 X-coordinate {m}
    -2.723520506,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -.2151979376,            !- Vertex 2 X-coordinate {m}
    -1.8201393017,           !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -.2151979376,            !- Vertex 3 X-coordinate {m}
    -1.8201393017,           !- Vertex 3 Y-coordinate {m}
    6.1043474,               !- Vertex 3 Z-coordinate {m}
    -.2136271195,            !- Vertex 4 X-coordinate {m}
    -2.723520506,            !- Vertex 4 Y-coordinate {m}
    6.1043474;               !- Vertex 4 Z-coordinate {m}

! Window, 0.657m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.81468966,              !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    4.86791658,              !- Vertex 1 Z-coordinate {m}
    1.62640223,              !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    4.86791658,              !- Vertex 2 Z-coordinate {m}
    1.62640223,              !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    5.67724957,              !- Vertex 3 Z-coordinate {m}
    0.81468966,              !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    5.67724957;              !- Vertex 4 Z-coordinate {m}

! Window, 0.683m2
FenestrationSurface:Detailed,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    FirstFloor:EnSuite_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.18142441,             !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    4.85282985,              !- Vertex 1 Z-coordinate {m}
    -.35461798,              !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    4.85282985,              !- Vertex 2 Z-coordinate {m}
    -.35461798,              !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    5.67873599,              !- Vertex 3 Z-coordinate {m}
    -1.18142441,             !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    5.67873599;              !- Vertex 4 Z-coordinate {m}

! Window, 0.797m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.73794696,              !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    4.79105896,              !- Vertex 1 Z-coordinate {m}
    -1.63141891,             !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    4.79105896,              !- Vertex 2 Z-coordinate {m}
    -1.63141891,             !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    5.68303338,              !- Vertex 3 Z-coordinate {m}
    -.73794696,              !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    5.68303338;              !- Vertex 4 Z-coordinate {m}

! Window, 0.793m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.60342467,              !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    4.78992809,              !- Vertex 1 Z-coordinate {m}
    0.7136515,               !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    4.78992809,              !- Vertex 2 Z-coordinate {m}
    0.7136515,               !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    5.68153286,              !- Vertex 3 Z-coordinate {m}
    1.60342467,              !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    5.68153286;              !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.040,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    3,                       !- Number of Horizontal Dividers
    2,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

! Shading data - building component blocks
! Solar collector building surface data
Shading:Building:Detailed,
    PowerVolt200-7,          !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    5.1032372285,            !- Vertex 1 Y-coordinate {m}
    7.0707877796,            !- Vertex 1 Z-coordinate {m}
    1.2587198856,            !- Vertex 2 X-coordinate {m}
    5.1032372285,            !- Vertex 2 Y-coordinate {m}
    7.0707877796,            !- Vertex 2 Z-coordinate {m}
    1.2587198856,            !- Vertex 3 X-coordinate {m}
    4.535741363,             !- Vertex 3 Y-coordinate {m}
    7.637046747,             !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    4.535741363,             !- Vertex 4 Y-coordinate {m}
    7.637046747;             !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    PowerVolt200-2,          !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.2478055636,            !- Vertex 1 X-coordinate {m}
    5.1032372285,            !- Vertex 1 Y-coordinate {m}
    7.0707877796,            !- Vertex 1 Z-coordinate {m}
    -.4008255711,            !- Vertex 2 X-coordinate {m}
    5.1032372285,            !- Vertex 2 Y-coordinate {m}
    7.0707877796,            !- Vertex 2 Z-coordinate {m}
    -.4008255711,            !- Vertex 3 X-coordinate {m}
    4.5352966034,            !- Vertex 3 Y-coordinate {m}
    7.6374905373,            !- Vertex 3 Z-coordinate {m}
    1.2478055636,            !- Vertex 4 X-coordinate {m}
    4.5352966034,            !- Vertex 4 Y-coordinate {m}
    7.6374905373;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    PowerVolt200-3,          !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.4061093895,            !- Vertex 1 X-coordinate {m}
    5.1032372285,            !- Vertex 1 Y-coordinate {m}
    7.0707877796,            !- Vertex 1 Z-coordinate {m}
    -2.0517918883,           !- Vertex 2 X-coordinate {m}
    5.1032372285,            !- Vertex 2 Y-coordinate {m}
    7.0707877796,            !- Vertex 2 Z-coordinate {m}
    -2.0517918883,           !- Vertex 3 X-coordinate {m}
    4.535741363,             !- Vertex 3 Y-coordinate {m}
    7.637046747,             !- Vertex 3 Z-coordinate {m}
    -.4061093895,            !- Vertex 4 X-coordinate {m}
    4.535741363,             !- Vertex 4 Y-coordinate {m}
    7.637046747;             !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    PowerVolt200-4,          !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    4.5333734286,            !- Vertex 1 Y-coordinate {m}
    7.6394095204,            !- Vertex 1 Z-coordinate {m}
    1.2587198856,            !- Vertex 2 X-coordinate {m}
    4.5333734286,            !- Vertex 2 Y-coordinate {m}
    7.6394095204,            !- Vertex 2 Z-coordinate {m}
    1.2587198856,            !- Vertex 3 X-coordinate {m}
    3.9608276254,            !- Vertex 3 Y-coordinate {m}
    8.2107074189,            !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    3.9608276254,            !- Vertex 4 Y-coordinate {m}
    8.2107074189;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    PowerVolt200-5,          !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.2534040839,            !- Vertex 1 X-coordinate {m}
    4.5290005381,            !- Vertex 1 Y-coordinate {m}
    7.6437728798,            !- Vertex 1 Z-coordinate {m}
    -.3984814565,            !- Vertex 2 X-coordinate {m}
    4.5290005381,            !- Vertex 2 Y-coordinate {m}
    7.6437728798,            !- Vertex 2 Z-coordinate {m}
    -.3984814565,            !- Vertex 3 X-coordinate {m}
    3.9608276254,            !- Vertex 3 Y-coordinate {m}
    8.2107074189,            !- Vertex 3 Z-coordinate {m}
    1.2534040839,            !- Vertex 4 X-coordinate {m}
    3.9608276254,            !- Vertex 4 Y-coordinate {m}
    8.2107074189;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    PowerVolt200-6,          !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.4061623894,            !- Vertex 1 X-coordinate {m}
    4.5176514169,            !- Vertex 1 Y-coordinate {m}
    7.6550972648,            !- Vertex 1 Z-coordinate {m}
    -2.0517918883,           !- Vertex 2 X-coordinate {m}
    4.5176514169,            !- Vertex 2 Y-coordinate {m}
    7.6550972648,            !- Vertex 2 Z-coordinate {m}
    -2.0517918883,           !- Vertex 3 X-coordinate {m}
    3.9544277479,            !- Vertex 3 Y-coordinate {m}
    8.2170933474,            !- Vertex 3 Z-coordinate {m}
    -.4061623894,            !- Vertex 4 X-coordinate {m}
    3.9544277479,            !- Vertex 4 Y-coordinate {m}
    8.2170933474;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    PowerVolt200-1,          !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    3.9536569596,            !- Vertex 1 Y-coordinate {m}
    8.2178624557,            !- Vertex 1 Z-coordinate {m}
    1.2587198856,            !- Vertex 2 X-coordinate {m}
    3.9536569596,            !- Vertex 2 Y-coordinate {m}
    8.2178624557,            !- Vertex 2 Z-coordinate {m}
    1.2587198856,            !- Vertex 3 X-coordinate {m}
    3.3852412878,            !- Vertex 3 Y-coordinate {m}
    8.7850392246,            !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    3.3852412878,            !- Vertex 4 Y-coordinate {m}
    8.7850392246;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    PowerVolt200-8,          !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.2539105184,            !- Vertex 1 X-coordinate {m}
    3.9532031367,            !- Vertex 1 Y-coordinate {m}
    8.2183152894,            !- Vertex 1 Z-coordinate {m}
    -.3993528075,            !- Vertex 2 X-coordinate {m}
    3.9532031367,            !- Vertex 2 Y-coordinate {m}
    8.2183152894,            !- Vertex 2 Z-coordinate {m}
    -.3993528075,            !- Vertex 3 X-coordinate {m}
    3.3887924441,            !- Vertex 3 Y-coordinate {m}
    8.7814958083,            !- Vertex 3 Z-coordinate {m}
    1.2539105184,            !- Vertex 4 X-coordinate {m}
    3.3887924441,            !- Vertex 4 Y-coordinate {m}
    8.7814958083;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    PowerVolt200-10,         !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    3.3744487992,            !- Vertex 1 Y-coordinate {m}
    8.7958081903,            !- Vertex 1 Z-coordinate {m}
    1.2552226024,            !- Vertex 2 X-coordinate {m}
    3.3744487992,            !- Vertex 2 Y-coordinate {m}
    8.7958081903,            !- Vertex 2 Z-coordinate {m}
    1.2552226024,            !- Vertex 3 X-coordinate {m}
    2.8065890574,            !- Vertex 3 Y-coordinate {m}
    9.362430241,             !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    2.8065890574,            !- Vertex 4 Y-coordinate {m}
    9.362430241;             !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    PowerVolt200-11,         !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.2503929562,            !- Vertex 1 X-coordinate {m}
    3.3769864529,            !- Vertex 1 Y-coordinate {m}
    8.7932760676,            !- Vertex 1 Z-coordinate {m}
    -.3991667261,            !- Vertex 2 X-coordinate {m}
    3.3769864529,            !- Vertex 2 Y-coordinate {m}
    8.7932760676,            !- Vertex 2 Z-coordinate {m}
    -.3991667261,            !- Vertex 3 X-coordinate {m}
    2.8096216762,            !- Vertex 3 Y-coordinate {m}
    9.3594042319,            !- Vertex 3 Z-coordinate {m}
    1.2503929562,            !- Vertex 4 X-coordinate {m}
    2.8096216762,            !- Vertex 4 Y-coordinate {m}
    9.3594042319;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    PowerVolt200-9,          !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.4064652435,            !- Vertex 1 X-coordinate {m}
    3.9313019084,            !- Vertex 1 Y-coordinate {m}
    8.2401687825,            !- Vertex 1 Z-coordinate {m}
    -2.0602975182,           !- Vertex 2 X-coordinate {m}
    3.9313019084,            !- Vertex 2 Y-coordinate {m}
    8.2401687825,            !- Vertex 2 Z-coordinate {m}
    -2.0602975182,           !- Vertex 3 X-coordinate {m}
    3.361522823,             !- Vertex 3 Y-coordinate {m}
    8.8087059934,            !- Vertex 3 Z-coordinate {m}
    -.4064652435,            !- Vertex 4 X-coordinate {m}
    3.361522823,             !- Vertex 4 Y-coordinate {m}
    8.8087059934;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    PowerVolt200-12,         !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.4021655493,            !- Vertex 1 X-coordinate {m}
    3.3654111303,            !- Vertex 1 Y-coordinate {m}
    8.8048261609,            !- Vertex 1 Z-coordinate {m}
    -2.0602975182,           !- Vertex 2 X-coordinate {m}
    3.3654111303,            !- Vertex 2 Y-coordinate {m}
    8.8048261609,            !- Vertex 2 Z-coordinate {m}
    -2.0602975182,           !- Vertex 3 X-coordinate {m}
    2.7941168711,            !- Vertex 3 Y-coordinate {m}
    9.3748752432,            !- Vertex 3 Z-coordinate {m}
    -.4021655493,            !- Vertex 4 X-coordinate {m}
    2.7941168711,            !- Vertex 4 Y-coordinate {m}
    9.3748752432;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    PowerVolt200-13,         !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    2.804316619,             !- Vertex 1 Y-coordinate {m}
    9.3646977264,            !- Vertex 1 Z-coordinate {m}
    1.2575883444,            !- Vertex 2 X-coordinate {m}
    2.804316619,             !- Vertex 2 Y-coordinate {m}
    9.3646977264,            !- Vertex 2 Z-coordinate {m}
    1.2575883444,            !- Vertex 3 X-coordinate {m}
    2.2408702387,            !- Vertex 3 Y-coordinate {m}
    9.9269160348,            !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    2.2408702387,            !- Vertex 4 Y-coordinate {m}
    9.9269160348;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    PowerVolt200-14,         !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.2444149565,            !- Vertex 1 X-coordinate {m}
    2.7899018701,            !- Vertex 1 Y-coordinate {m}
    9.3790810573,            !- Vertex 1 Z-coordinate {m}
    -.4027888474,            !- Vertex 2 X-coordinate {m}
    2.7899018701,            !- Vertex 2 Y-coordinate {m}
    9.3790810573,            !- Vertex 2 Z-coordinate {m}
    -.4027888474,            !- Vertex 3 X-coordinate {m}
    2.2255212799,            !- Vertex 3 Y-coordinate {m}
    9.9422315394,            !- Vertex 3 Z-coordinate {m}
    1.2444149565,            !- Vertex 4 X-coordinate {m}
    2.2255212799,            !- Vertex 4 Y-coordinate {m}
    9.9422315394;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    PowerVolt200-15,         !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.4121840228,            !- Vertex 1 X-coordinate {m}
    2.7778466257,            !- Vertex 1 Y-coordinate {m}
    9.3911100265,            !- Vertex 1 Z-coordinate {m}
    -2.0602975182,           !- Vertex 2 X-coordinate {m}
    2.7778466257,            !- Vertex 2 Y-coordinate {m}
    9.3911100265,            !- Vertex 2 Z-coordinate {m}
    -2.0602975182,           !- Vertex 3 X-coordinate {m}
    2.2105872983,            !- Vertex 3 Y-coordinate {m}
    9.9571329713,            !- Vertex 3 Z-coordinate {m}
    -.4121840228,            !- Vertex 4 X-coordinate {m}
    2.2105872983,            !- Vertex 4 Y-coordinate {m}
    9.9571329713;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    PowerVolt200-16,         !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.2530884556,            !- Vertex 1 X-coordinate {m}
    0.1363148642,            !- Vertex 1 Y-coordinate {m}
    10.755650263,            !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    0.1363148642,            !- Vertex 2 Y-coordinate {m}
    10.755650263,            !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    0.7026868292,            !- Vertex 3 Y-coordinate {m}
    11.3207877796,           !- Vertex 3 Z-coordinate {m}
    1.2530884556,            !- Vertex 4 X-coordinate {m}
    0.7026868292,            !- Vertex 4 Y-coordinate {m}
    11.3207877796;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    PowerVolt200-17,         !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.4093656894,            !- Vertex 1 X-coordinate {m}
    0.1362976927,            !- Vertex 1 Y-coordinate {m}
    10.755633129,            !- Vertex 1 Z-coordinate {m}
    1.2417783712,            !- Vertex 2 X-coordinate {m}
    0.1362976927,            !- Vertex 2 Y-coordinate {m}
    10.755633129,            !- Vertex 2 Z-coordinate {m}
    1.2417783712,            !- Vertex 3 X-coordinate {m}
    0.7026868292,            !- Vertex 3 Y-coordinate {m}
    11.3207877796,           !- Vertex 3 Z-coordinate {m}
    -.4093656894,            !- Vertex 4 X-coordinate {m}
    0.7026868292,            !- Vertex 4 Y-coordinate {m}
    11.3207877796;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    PowerVolt200-18,         !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.0766765025,           !- Vertex 1 X-coordinate {m}
    0.1369724987,            !- Vertex 1 Y-coordinate {m}
    10.7563064641,           !- Vertex 1 Z-coordinate {m}
    -.4273190545,            !- Vertex 2 X-coordinate {m}
    0.1369724987,            !- Vertex 2 Y-coordinate {m}
    10.7563064641,           !- Vertex 2 Z-coordinate {m}
    -.4273190545,            !- Vertex 3 X-coordinate {m}
    0.7026868292,            !- Vertex 3 Y-coordinate {m}
    11.3207877796,           !- Vertex 3 Z-coordinate {m}
    -2.0766765025,           !- Vertex 4 X-coordinate {m}
    0.7026868292,            !- Vertex 4 Y-coordinate {m}
    11.3207877796;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    PowerVolt200-19,         !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.2607567215,            !- Vertex 1 X-coordinate {m}
    -.4361338505,            !- Vertex 1 Y-coordinate {m}
    10.1844492414,           !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    -.4361338505,            !- Vertex 2 Y-coordinate {m}
    10.1844492414,           !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    0.1309951298,            !- Vertex 3 Y-coordinate {m}
    10.7503421234,           !- Vertex 3 Z-coordinate {m}
    1.2607567215,            !- Vertex 4 X-coordinate {m}
    0.1309951298,            !- Vertex 4 Y-coordinate {m}
    10.7503421234;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    PowerVolt200-20,         !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.0737676653,           !- Vertex 1 X-coordinate {m}
    -.4338308687,            !- Vertex 1 Y-coordinate {m}
    10.1867472037,           !- Vertex 1 Z-coordinate {m}
    -.4189781361,            !- Vertex 2 X-coordinate {m}
    -.4338308687,            !- Vertex 2 Y-coordinate {m}
    10.1867472037,           !- Vertex 2 Z-coordinate {m}
    -.4189781361,            !- Vertex 3 X-coordinate {m}
    0.1324315721,            !- Vertex 3 Y-coordinate {m}
    10.7517754348,           !- Vertex 3 Z-coordinate {m}
    -2.0737676653,           !- Vertex 4 X-coordinate {m}
    0.1324315721,            !- Vertex 4 Y-coordinate {m}
    10.7517754348;           !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:CONVECTIONCOEFFICIENTS ===========

SurfaceProperty:ConvectionCoefficients,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People GroundFloor:Stairs1,  !- Name
    GroundFloor:Stairs1,     !- Zone or ZoneList Name
    Dwell_DomCirculation_Occ,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.3483888,               !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11560, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11560, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55,           !- Thermal Comfort Model 2 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 3 Type

People,
    People GroundFloor:Hall, !- Name
    GroundFloor:Hall,        !- Zone or ZoneList Name
    Dwell_DomHall_Occ,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.8552576,               !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11567, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11567, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55,           !- Thermal Comfort Model 2 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 3 Type

People,
    People GroundFloor:Kitchen,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Dwell_DomKitchen_Occ,    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.7730325,               !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11579, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11579, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55,           !- Thermal Comfort Model 2 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 3 Type

People,
    People GroundFloor:StorageRoom,  !- Name
    GroundFloor:StorageRoom, !- Zone or ZoneList Name
    Ware_WareStore_Occ,      !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.4158784,               !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11586, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11586, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55,           !- Thermal Comfort Model 2 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 3 Type

People,
    People GroundFloor:Dining,  !- Name
    GroundFloor:Dining,      !- Zone or ZoneList Name
    Dwell_DomDining_Occ,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.4469214,               !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11594, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11594, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55,           !- Thermal Comfort Model 2 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 3 Type

People,
    People GroundFloor:WC,   !- Name
    GroundFloor:WC,          !- Zone or ZoneList Name
    Dwell_DomToilet_Occ,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.2121602,               !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11601, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11601, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55,           !- Thermal Comfort Model 2 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 3 Type

People,
    People GroundFloor:LivingRoom,  !- Name
    GroundFloor:LivingRoom,  !- Zone or ZoneList Name
    Dwell_DomLounge_Occ,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5721743,               !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11609, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11609, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55,           !- Thermal Comfort Model 2 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 3 Type

People,
    People FirstFloor:Stairs2,  !- Name
    FirstFloor:Stairs2,      !- Zone or ZoneList Name
    Dwell_DomCirculation_Occ,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.722225,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11671, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11671, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    AdaptiveASH55,           !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

People,
    People FirstFloor:AXC,   !- Name
    FirstFloor:AXC,          !- Zone or ZoneList Name
    Ware_WareStore_Equip,    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11682, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11682, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    AdaptiveASH55,           !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

People,
    People FirstFloor:Bedroom1,  !- Name
    FirstFloor:Bedroom1,     !- Zone or ZoneList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.62617242831588,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11689, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11689, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    AdaptiveCEN15251;        !- Thermal Comfort Model 1 Type

People,
    People FirstFloor:Bathroom,  !- Name
    FirstFloor:Bathroom,     !- Zone or ZoneList Name
    Dwell_DomBath_Occ,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.6551425,               !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11700, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11700, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    AdaptiveASH55,           !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

People,
    People FirstFloor:CupXD, !- Name
    FirstFloor:CupXD,        !- Zone or ZoneList Name
    Off 24/7,                !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11708, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11708, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    AdaptiveASH55,           !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

People,
    People FirstFloor:EnSuite,  !- Name
    FirstFloor:EnSuite,      !- Zone or ZoneList Name
    Dwell_DomBath_Occ,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.3572222,               !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11716, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11716, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    AdaptiveASH55,           !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

People,
    People FirstFloor:Bedroom3,  !- Name
    FirstFloor:Bedroom3,     !- Zone or ZoneList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.50233978453875,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11723, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11723, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    AdaptiveASH55,           !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

People,
    People FirstFloor:Bedroom2,  !- Name
    FirstFloor:Bedroom2,     !- Zone or ZoneList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5660209,               !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11730, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11730, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    AdaptiveASH55,           !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

People,
    People Roof:Zone1,       !- Name
    Roof:Zone1,              !- Zone or ZoneList Name
    Off 24/7,                !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 42693, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 42693, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55,           !- Thermal Comfort Model 2 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 3 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    GroundFloor:Stairs1 General lighting 1,  !- Name
    GroundFloor:Stairs1,     !- Zone or ZoneList Name
    Dwell_DomCirculation_Light,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    12,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#GeneralLights;  !- End-Use Subcategory

Lights,
    GroundFloor:Hall General lighting 1,  !- Name
    GroundFloor:Hall,        !- Zone or ZoneList Name
    Dwell_DomCirculation_Light,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    24,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GroundFloor:Hall#GeneralLights;  !- End-Use Subcategory

Lights,
    GroundFloor:Kitchen General lighting 1,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Dwell_DomKitchen_Light,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    48,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#GeneralLights;  !- End-Use Subcategory

Lights,
    GroundFloor:StorageRoom General lighting 1,  !- Name
    GroundFloor:StorageRoom, !- Zone or ZoneList Name
    Ware_WareStore_Light,    !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    12,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#GeneralLights;  !- End-Use Subcategory

Lights,
    GroundFloor:Dining General lighting 1,  !- Name
    GroundFloor:Dining,      !- Zone or ZoneList Name
    Dwell_DomDining_Light,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    36,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GroundFloor:Dining#GeneralLights;  !- End-Use Subcategory

Lights,
    GroundFloor:WC General lighting 1,  !- Name
    GroundFloor:WC,          !- Zone or ZoneList Name
    Dwell_DomBath_Light,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    12,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GroundFloor:WC#GeneralLights;  !- End-Use Subcategory

Lights,
    GroundFloor:LivingRoom General lighting 1,  !- Name
    GroundFloor:LivingRoom,  !- Zone or ZoneList Name
    Dwell_DomLounge_Light,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    36,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#GeneralLights;  !- End-Use Subcategory

Lights,
    FirstFloor:Stairs2 General lighting 1,  !- Name
    FirstFloor:Stairs2,      !- Zone or ZoneList Name
    Dwell_DomCirculation_Light,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    12,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#GeneralLights;  !- End-Use Subcategory

Lights,
    FirstFloor:AXC General lighting 1,  !- Name
    FirstFloor:AXC,          !- Zone or ZoneList Name
    Ware_WareStore_Light,    !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    12,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FirstFloor:AXC#GeneralLights;  !- End-Use Subcategory

Lights,
    FirstFloor:Bedroom1 General lighting 1,  !- Name
    FirstFloor:Bedroom1,     !- Zone or ZoneList Name
    Dwell_DomBed_Light,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    36,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#GeneralLights;  !- End-Use Subcategory

Lights,
    FirstFloor:Bathroom General lighting 1,  !- Name
    FirstFloor:Bathroom,     !- Zone or ZoneList Name
    Dwell_DomBath_Light,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    12,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#GeneralLights;  !- End-Use Subcategory

Lights,
    FirstFloor:EnSuite General lighting 1,  !- Name
    FirstFloor:EnSuite,      !- Zone or ZoneList Name
    Dwell_DomBath_Light,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    12,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#GeneralLights;  !- End-Use Subcategory

Lights,
    FirstFloor:Bedroom3 General lighting 1,  !- Name
    FirstFloor:Bedroom3,     !- Zone or ZoneList Name
    Dwell_DomBed_Light,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    36,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#GeneralLights;  !- End-Use Subcategory

Lights,
    FirstFloor:Bedroom2 General lighting 1,  !- Name
    FirstFloor:Bedroom2,     !- Zone or ZoneList Name
    Dwell_DomBed_Light,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    36,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#GeneralLights;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

! CK gain 2
ElectricEquipment,
    GroundFloor:Kitchen CK gain 2,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Dwell_DomKitchen_EH_Corby_Oven,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    293,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04;  !- End-Use Subcategory

! CK gain 3
ElectricEquipment,
    GroundFloor:Kitchen CK gain 3,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Dwell_DomKitchen_EH_Corby_Fridge/Freezer,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    22.29,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04;  !- End-Use Subcategory

! CK gain 4
ElectricEquipment,
    GroundFloor:Kitchen CK gain 4,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Dwell_DomKitchen_EH_Corby_Kettle,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    12,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.67,                    !- Fraction Latent
    0.33,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04;  !- End-Use Subcategory

! CK gain 5
ElectricEquipment,
    GroundFloor:Kitchen CK gain 5,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Dwell_DomKitchen_EH_Corby_Toaster,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1310,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.88,                    !- Fraction Latent
    0.12,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04;  !- End-Use Subcategory

! CK gain 6
ElectricEquipment,
    GroundFloor:Kitchen CK gain 6,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Dwell_DomKitchen_EH_Corby_Microwave,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    600,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04;  !- End-Use Subcategory

! CK gain 7
ElectricEquipment,
    GroundFloor:Kitchen CK gain 7,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Dwell_DomKitchen_EH_Corby_WashingMachine,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    815.23,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04;  !- End-Use Subcategory

! CK gain 8
ElectricEquipment,
    GroundFloor:Kitchen CK gain 8,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Dwell_DomKitchen_EH_Corby_Hob,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    620,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04;  !- End-Use Subcategory

! MI gain 2
ElectricEquipment,
    GroundFloor:LivingRoom MI gain 2,  !- Name
    GroundFloor:LivingRoom,  !- Zone or ZoneList Name
    Dwell_DomLounge_EH_Corby_Laptop,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    50,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#02;  !- End-Use Subcategory

! MI gain 3
ElectricEquipment,
    GroundFloor:LivingRoom MI gain 3,  !- Name
    GroundFloor:LivingRoom,  !- Zone or ZoneList Name
    Dwell_DomLounge_EH_Corby_TV,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    48.28,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#02;  !- End-Use Subcategory

! MI gain 4
ElectricEquipment,
    GroundFloor:LivingRoom MI gain 4,  !- Name
    GroundFloor:LivingRoom,  !- Zone or ZoneList Name
    Dwell_DomLounge_EH_Corby_DVD,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    13.24,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#02;  !- End-Use Subcategory

! MI gain 2
ElectricEquipment,
    FirstFloor:Bedroom1 MI gain 2,  !- Name
    FirstFloor:Bedroom1,     !- Zone or ZoneList Name
    Dwell_DomBed1_EH_Corby_Hairdryer,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    800,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#02;  !- End-Use Subcategory

! MI gain 2
ElectricEquipment,
    FirstFloor:Bedroom3 MI gain 2,  !- Name
    FirstFloor:Bedroom3,     !- Zone or ZoneList Name
    Dwell_DomBed3_EH_Corby_EnergySaver,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    55,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.16,                    !- Fraction Latent
    0.84,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#02;  !- End-Use Subcategory

! MI gain 3
ElectricEquipment,
    FirstFloor:Bedroom3 MI gain 3,  !- Name
    FirstFloor:Bedroom3,     !- Zone or ZoneList Name
    Dwell_DomBed3_EH_Corby_EnergySaver,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    20,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#02;  !- End-Use Subcategory

! MI gain 4
ElectricEquipment,
    FirstFloor:Bedroom3 MI gain 4,  !- Name
    FirstFloor:Bedroom3,     !- Zone or ZoneList Name
    Dwell_DomBed3_EH_Corby_Monitor,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    55,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#02;  !- End-Use Subcategory

! MI gain 5
ElectricEquipment,
    FirstFloor:Bedroom3 MI gain 5,  !- Name
    FirstFloor:Bedroom3,     !- Zone or ZoneList Name
    Dwell_DomBed3_EH_Corby_Printer,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    10,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#02;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:ILLUMINANCEMAP:STYLE ===========

OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:SIMULATIONCONTROL ===========

AirflowNetwork:SimulationControl,
    VENT,                    !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    Input,                   !- Wind Pressure Coefficient Type
    Cp Data,                 !- AirflowNetwork Wind Pressure Coefficient Array Name
    OpeningHeight,           !- Height Selection for Local Wind Pressure Calculation
    LowRise,                 !- Building Type
    500,                     !- Maximum Number of Iterations {dimensionless}
    ZeroNodePressures,       !- Initialization Type
    0.0001,                  !- Relative Airflow Convergence Tolerance {dimensionless}
    0.000001,                !- Absolute Airflow Convergence Tolerance {kg/s}
    -0.5,                    !- Convergence Acceleration Limit {dimensionless}
    0,                       !- Azimuth Angle of Long Axis of Building {deg}
    1;                       !- Ratio of Building Width Along Short Axis to Width Along Long Axis


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:ZONE ===========

AirflowNetwork:MultiZone:Zone,
    GroundFloor:Stairs1,     !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    GroundFloor:Hall,        !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    GroundFloor:Kitchen,     !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    GroundFloor:StorageRoom, !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    GroundFloor:Dining,      !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    GroundFloor:WC,          !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    GroundFloor:LivingRoom,  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    FirstFloor:Stairs2,      !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    FirstFloor:AXC,          !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    FirstFloor:Bedroom1,     !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    FirstFloor:Bathroom,     !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    FirstFloor:CupXD,        !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    FirstFloor:EnSuite,      !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    FirstFloor:Bedroom3,     !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    FirstFloor:Bedroom2,     !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Roof:Zone1,              !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20003,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    20002;                   !- Venting Availability Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE ===========

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Stairs1_Ceiling_1_0_0,  !- Surface Name
    GroundFloor:Stairs1_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Stairs1_Partition_2_0_0,  !- Surface Name
    GroundFloor:Stairs1_Partition_2_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Surface Name
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Stairs1_Partition_3_0_0,  !- Surface Name
    GroundFloor:Stairs1_Partition_3_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Stairs1_Wall_4_0_0,  !- Surface Name
    GroundFloor:Stairs1_Wall_4_0_0,  !- Leakage Component Name
    GroundFloor:Stairs1_Wall_4_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Stairs1_Partition_5_0_0,  !- Surface Name
    GroundFloor:Stairs1_Partition_5_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Ceiling_1_0_0,  !- Surface Name
    GroundFloor:Hall_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Ceiling_1_0_1,  !- Surface Name
    GroundFloor:Hall_Ceiling_1_0_1,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Ceiling_1_1_0,  !- Surface Name
    GroundFloor:Hall_Ceiling_1_1_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Ceiling_1_2_1,  !- Surface Name
    GroundFloor:Hall_Ceiling_1_2_1,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Ceiling_1_2_2,  !- Surface Name
    GroundFloor:Hall_Ceiling_1_2_2,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Ceiling_1_3_0,  !- Surface Name
    GroundFloor:Hall_Ceiling_1_3_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Partition_2_0_0,  !- Surface Name
    GroundFloor:Hall_Partition_2_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Partition_2_0_0_0_0_0_Door,  !- Surface Name
    GroundFloor:Hall_Partition_2_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Partition_3_0_0,  !- Surface Name
    GroundFloor:Hall_Partition_3_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:LivingRoom_Partition_6_0_0_0_0_0_Door_10015,  !- Surface Name
    GroundFloor:Hall_Partition_3_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Partition_4_0_0,  !- Surface Name
    GroundFloor:Hall_Partition_4_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Partition_4_0_0_0_0_0_Door,  !- Surface Name
    GroundFloor:Hall_Partition_4_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Partition_5_0_0,  !- Surface Name
    GroundFloor:Hall_Partition_5_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Partition_7_0_0,  !- Surface Name
    GroundFloor:Hall_Partition_7_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Partition_8_0_0,  !- Surface Name
    GroundFloor:Hall_Partition_8_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Partition_8_0_0_0_0_0_Door,  !- Surface Name
    GroundFloor:Hall_Partition_8_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Wall_9_0_0,  !- Surface Name
    GroundFloor:Hall_Wall_9_0_0,  !- Leakage Component Name
    GroundFloor:Hall_Wall_9_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Wall_9_0_0_0_0_0_Door,  !- Surface Name
    GroundFloor:Hall_Wall_9_0_0_0_0_0_Door,  !- Leakage Component Name
    GroundFloor:Hall_Wall_9_0_0_0_0_0_Door,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Hall_Partition_10_0_0,  !- Surface Name
    GroundFloor:Hall_Partition_10_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Kitchen_Ceiling_1_0_0,  !- Surface Name
    GroundFloor:Kitchen_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Kitchen_Ceiling_1_2_0,  !- Surface Name
    GroundFloor:Kitchen_Ceiling_1_2_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Kitchen_Ceiling_1_2_1,  !- Surface Name
    GroundFloor:Kitchen_Ceiling_1_2_1,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Kitchen_Ceiling_1_3_0,  !- Surface Name
    GroundFloor:Kitchen_Ceiling_1_3_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Kitchen_Ceiling_1_4_0,  !- Surface Name
    GroundFloor:Kitchen_Ceiling_1_4_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Kitchen_Wall_2_0_0,  !- Surface Name
    GroundFloor:Kitchen_Wall_2_0_0,  !- Leakage Component Name
    GroundFloor:Kitchen_Wall_2_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Surface Name
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Leakage Component Name
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Dwell_DomKitchen_Occ;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Kitchen_Partition_3_0_0,  !- Surface Name
    GroundFloor:Kitchen_Partition_3_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Kitchen_Partition_5_0_0,  !- Surface Name
    GroundFloor:Kitchen_Partition_5_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Surface Name
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    GroundFloor:StorageRoom_Ceiling_1_0_0,  !- Surface Name
    GroundFloor:StorageRoom_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:StorageRoom_Ceiling_1_1_0,  !- Surface Name
    GroundFloor:StorageRoom_Ceiling_1_1_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:StorageRoom_Partition_3_0_0,  !- Surface Name
    GroundFloor:StorageRoom_Partition_3_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:StorageRoom_Wall_4_0_0,  !- Surface Name
    GroundFloor:StorageRoom_Wall_4_0_0,  !- Leakage Component Name
    GroundFloor:StorageRoom_Wall_4_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Dining_Ceiling_1_0_0,  !- Surface Name
    GroundFloor:Dining_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Dining_Ceiling_1_2_0,  !- Surface Name
    GroundFloor:Dining_Ceiling_1_2_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Dining_Wall_2_0_0,  !- Surface Name
    GroundFloor:Dining_Wall_2_0_0,  !- Leakage Component Name
    GroundFloor:Dining_Wall_2_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Dining_Wall_5_0_0,  !- Surface Name
    GroundFloor:Dining_Wall_5_0_0,  !- Leakage Component Name
    GroundFloor:Dining_Wall_5_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Surface Name
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Leakage Component Name
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Dwell_DomDining_Occ;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    GroundFloor:WC_Ceiling_1_0_0,  !- Surface Name
    GroundFloor:WC_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:WC_Ceiling_1_1_0,  !- Surface Name
    GroundFloor:WC_Ceiling_1_1_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:WC_Wall_5_0_0,  !- Surface Name
    GroundFloor:WC_Wall_5_0_0,  !- Leakage Component Name
    GroundFloor:WC_Wall_5_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:WC_Wall_6_0_0,  !- Surface Name
    GroundFloor:WC_Wall_6_0_0,  !- Leakage Component Name
    GroundFloor:WC_Wall_6_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:LivingRoom_Ceiling_1_0_0,  !- Surface Name
    GroundFloor:LivingRoom_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:LivingRoom_Ceiling_1_1_0,  !- Surface Name
    GroundFloor:LivingRoom_Ceiling_1_1_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:LivingRoom_Ceiling_1_2_0,  !- Surface Name
    GroundFloor:LivingRoom_Ceiling_1_2_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:LivingRoom_Ceiling_1_3_0,  !- Surface Name
    GroundFloor:LivingRoom_Ceiling_1_3_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Surface Name
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Leakage Component Name
    GroundFloor:LivingRoom_Wall_2_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Surface Name
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Leakage Component Name
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Dwell_DomLounge_Occ;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Surface Name
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Leakage Component Name
    GroundFloor:LivingRoom_Wall_3_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    GroundFloor:LivingRoom_Wall_3_0_0_0_0_0_Door,  !- Surface Name
    GroundFloor:LivingRoom_Wall_3_0_0_0_0_0_Door,  !- Leakage Component Name
    GroundFloor:LivingRoom_Wall_3_0_0_0_0_0_Door,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Surface Name
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Leakage Component Name
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Dwell_DomDining_Occ;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    GroundFloor:LivingRoom_Wall_4_0_0,  !- Surface Name
    GroundFloor:LivingRoom_Wall_4_0_0,  !- Leakage Component Name
    GroundFloor:LivingRoom_Wall_4_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Ceiling_1_0_0,  !- Surface Name
    FirstFloor:Stairs2_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Ceiling_1_0_1,  !- Surface Name
    FirstFloor:Stairs2_Ceiling_1_0_1,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Partition_2_0_0,  !- Surface Name
    FirstFloor:Stairs2_Partition_2_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Partition_3_0_0,  !- Surface Name
    FirstFloor:Stairs2_Partition_3_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Partition_3_0_0_0_0_0_Door,  !- Surface Name
    FirstFloor:Stairs2_Partition_3_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Partition_4_0_0,  !- Surface Name
    FirstFloor:Stairs2_Partition_4_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Partition_4_0_0_0_0_0_Door,  !- Surface Name
    FirstFloor:Stairs2_Partition_4_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Partition_5_0_0,  !- Surface Name
    FirstFloor:Stairs2_Partition_5_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Partition_5_0_0_0_0_0_Door,  !- Surface Name
    FirstFloor:Stairs2_Partition_5_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Partition_6_0_0,  !- Surface Name
    FirstFloor:Stairs2_Partition_6_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Partition_6_0_0_0_0_0_Door,  !- Surface Name
    FirstFloor:Stairs2_Partition_6_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Partition_7_0_0,  !- Surface Name
    FirstFloor:Stairs2_Partition_7_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Partition_7_0_0_0_0_0_Door,  !- Surface Name
    FirstFloor:Stairs2_Partition_7_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Wall_8_0_0,  !- Surface Name
    FirstFloor:Stairs2_Wall_8_0_0,  !- Leakage Component Name
    FirstFloor:Stairs2_Wall_8_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Stairs2_Partition_9_0_0,  !- Surface Name
    FirstFloor:Stairs2_Partition_9_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:AXC_Ceiling_1_0_0,  !- Surface Name
    FirstFloor:AXC_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:AXC_Partition_2_0_0,  !- Surface Name
    FirstFloor:AXC_Partition_2_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:AXC_Partition_5_0_0,  !- Surface Name
    FirstFloor:AXC_Partition_5_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom1_Ceiling_1_0_0,  !- Surface Name
    FirstFloor:Bedroom1_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom1_Ceiling_1_0_1,  !- Surface Name
    FirstFloor:Bedroom1_Ceiling_1_0_1,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom1_Partition_2_0_0,  !- Surface Name
    FirstFloor:Bedroom1_Partition_2_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Surface Name
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom1_Partition_5_0_0_0_0_0_Door,  !- Surface Name
    FirstFloor:Bedroom1_Partition_5_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Surface Name
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom1_Partition_6_0_0_0_0_0_Door,  !- Surface Name
    FirstFloor:Bedroom1_Partition_6_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Surface Name
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Leakage Component Name
    FirstFloor:Bedroom1_Wall_7_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Surface Name
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Leakage Component Name
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Dwell_DomBed_Occ;        !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom1_Wall_8_0_0,  !- Surface Name
    FirstFloor:Bedroom1_Wall_8_0_0,  !- Leakage Component Name
    FirstFloor:Bedroom1_Wall_8_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom1_Partition_9_0_0,  !- Surface Name
    FirstFloor:Bedroom1_Partition_9_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bathroom_Ceiling_1_0_0,  !- Surface Name
    FirstFloor:Bathroom_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bathroom_Wall_2_0_0,  !- Surface Name
    FirstFloor:Bathroom_Wall_2_0_0,  !- Leakage Component Name
    FirstFloor:Bathroom_Wall_2_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bathroom_Partition_3_0_0,  !- Surface Name
    FirstFloor:Bathroom_Partition_3_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:CupXD_Ceiling_1_0_0,  !- Surface Name
    FirstFloor:CupXD_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:CupXD_Wall_5_0_0,  !- Surface Name
    FirstFloor:CupXD_Wall_5_0_0,  !- Leakage Component Name
    FirstFloor:CupXD_Wall_5_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:CupXD_Partition_6_0_0,  !- Surface Name
    FirstFloor:CupXD_Partition_6_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:EnSuite_Ceiling_1_0_0,  !- Surface Name
    FirstFloor:EnSuite_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:EnSuite_Wall_4_0_0,  !- Surface Name
    FirstFloor:EnSuite_Wall_4_0_0,  !- Leakage Component Name
    FirstFloor:EnSuite_Wall_4_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:EnSuite_Wall_5_0_0,  !- Surface Name
    FirstFloor:EnSuite_Wall_5_0_0,  !- Leakage Component Name
    FirstFloor:EnSuite_Wall_5_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Surface Name
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Leakage Component Name
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Dwell_DomBath_Occ;       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom3_Ceiling_1_0_0,  !- Surface Name
    FirstFloor:Bedroom3_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom3_Partition_2_0_0,  !- Surface Name
    FirstFloor:Bedroom3_Partition_2_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Surface Name
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Leakage Component Name
    FirstFloor:Bedroom3_Wall_3_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Surface Name
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Dwell_DomBed_Occ;        !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom3_Wall_4_0_0,  !- Surface Name
    FirstFloor:Bedroom3_Wall_4_0_0,  !- Leakage Component Name
    FirstFloor:Bedroom3_Wall_4_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom2_Ceiling_1_0_0,  !- Surface Name
    FirstFloor:Bedroom2_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom2_Wall_2_0_0,  !- Surface Name
    FirstFloor:Bedroom2_Wall_2_0_0,  !- Leakage Component Name
    FirstFloor:Bedroom2_Wall_2_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Surface Name
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Leakage Component Name
    FirstFloor:Bedroom2_Wall_3_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Surface Name
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Dwell_DomBed_Occ;        !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Wall_0_0_0,   !- Surface Name
    Roof:Zone1_Wall_0_0_0,   !- Leakage Component Name
    Roof:Zone1_Wall_0_0_0,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_2_0_0,   !- Surface Name
    Roof:Zone1_Roof_2_0_0,   !- Leakage Component Name
    Roof:Zone1_Roof_2_0_0,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_2_1_0,   !- Surface Name
    Roof:Zone1_Roof_2_1_0,   !- Leakage Component Name
    Roof:Zone1_Roof_2_1_0,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_2_2_0,   !- Surface Name
    Roof:Zone1_Roof_2_2_0,   !- Leakage Component Name
    Roof:Zone1_Roof_2_2_0,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_2_3_0,   !- Surface Name
    Roof:Zone1_Roof_2_3_0,   !- Leakage Component Name
    Roof:Zone1_Roof_2_3_0,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_2_4_0,   !- Surface Name
    Roof:Zone1_Roof_2_4_0,   !- Leakage Component Name
    Roof:Zone1_Roof_2_4_0,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_2_5_0,   !- Surface Name
    Roof:Zone1_Roof_2_5_0,   !- Leakage Component Name
    Roof:Zone1_Roof_2_5_0,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_2_5_1,   !- Surface Name
    Roof:Zone1_Roof_2_5_1,   !- Leakage Component Name
    Roof:Zone1_Roof_2_5_1,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_2_5_2,   !- Surface Name
    Roof:Zone1_Roof_2_5_2,   !- Leakage Component Name
    Roof:Zone1_Roof_2_5_2,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_2_5_3,   !- Surface Name
    Roof:Zone1_Roof_2_5_3,   !- Leakage Component Name
    Roof:Zone1_Roof_2_5_3,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_2_5_6,   !- Surface Name
    Roof:Zone1_Roof_2_5_6,   !- Leakage Component Name
    Roof:Zone1_Roof_2_5_6,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_2_5_7,   !- Surface Name
    Roof:Zone1_Roof_2_5_7,   !- Leakage Component Name
    Roof:Zone1_Roof_2_5_7,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_3_0_0,   !- Surface Name
    Roof:Zone1_Roof_3_0_0,   !- Leakage Component Name
    Roof:Zone1_Roof_3_0_0,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_3_1_0,   !- Surface Name
    Roof:Zone1_Roof_3_1_0,   !- Leakage Component Name
    Roof:Zone1_Roof_3_1_0,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_3_2_0,   !- Surface Name
    Roof:Zone1_Roof_3_2_0,   !- Leakage Component Name
    Roof:Zone1_Roof_3_2_0,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_3_3_0,   !- Surface Name
    Roof:Zone1_Roof_3_3_0,   !- Leakage Component Name
    Roof:Zone1_Roof_3_3_0,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_3_4_0,   !- Surface Name
    Roof:Zone1_Roof_3_4_0,   !- Leakage Component Name
    Roof:Zone1_Roof_3_4_0,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_3_5_0,   !- Surface Name
    Roof:Zone1_Roof_3_5_0,   !- Leakage Component Name
    Roof:Zone1_Roof_3_5_0,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_3_6_0,   !- Surface Name
    Roof:Zone1_Roof_3_6_0,   !- Leakage Component Name
    Roof:Zone1_Roof_3_6_0,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_3_7_0,   !- Surface Name
    Roof:Zone1_Roof_3_7_0,   !- Leakage Component Name
    Roof:Zone1_Roof_3_7_0,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_3_8_0,   !- Surface Name
    Roof:Zone1_Roof_3_8_0,   !- Leakage Component Name
    Roof:Zone1_Roof_3_8_0,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_3_9_0,   !- Surface Name
    Roof:Zone1_Roof_3_9_0,   !- Leakage Component Name
    Roof:Zone1_Roof_3_9_0,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_3_10_0,  !- Surface Name
    Roof:Zone1_Roof_3_10_0,  !- Leakage Component Name
    Roof:Zone1_Roof_3_10_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_3_11_0,  !- Surface Name
    Roof:Zone1_Roof_3_11_0,  !- Leakage Component Name
    Roof:Zone1_Roof_3_11_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_3_12_0,  !- Surface Name
    Roof:Zone1_Roof_3_12_0,  !- Leakage Component Name
    Roof:Zone1_Roof_3_12_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_3_13_0,  !- Surface Name
    Roof:Zone1_Roof_3_13_0,  !- Leakage Component Name
    Roof:Zone1_Roof_3_13_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_3_14_0,  !- Surface Name
    Roof:Zone1_Roof_3_14_0,  !- Leakage Component Name
    Roof:Zone1_Roof_3_14_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_3_15_0,  !- Surface Name
    Roof:Zone1_Roof_3_15_0,  !- Leakage Component Name
    Roof:Zone1_Roof_3_15_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_3_15_2,  !- Surface Name
    Roof:Zone1_Roof_3_15_2,  !- Leakage Component Name
    Roof:Zone1_Roof_3_15_2,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_3_15_5,  !- Surface Name
    Roof:Zone1_Roof_3_15_5,  !- Leakage Component Name
    Roof:Zone1_Roof_3_15_5,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_3_15_6,  !- Surface Name
    Roof:Zone1_Roof_3_15_6,  !- Leakage Component Name
    Roof:Zone1_Roof_3_15_6,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_3_15_8,  !- Surface Name
    Roof:Zone1_Roof_3_15_8,  !- Leakage Component Name
    Roof:Zone1_Roof_3_15_8,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_3_15_9,  !- Surface Name
    Roof:Zone1_Roof_3_15_9,  !- Leakage Component Name
    Roof:Zone1_Roof_3_15_9,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_3_15_13, !- Surface Name
    Roof:Zone1_Roof_3_15_13, !- Leakage Component Name
    Roof:Zone1_Roof_3_15_13, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_3_15_14, !- Surface Name
    Roof:Zone1_Roof_3_15_14, !- Leakage Component Name
    Roof:Zone1_Roof_3_15_14, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_3_15_20, !- Surface Name
    Roof:Zone1_Roof_3_15_20, !- Leakage Component Name
    Roof:Zone1_Roof_3_15_20, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_3_15_21, !- Surface Name
    Roof:Zone1_Roof_3_15_21, !- Leakage Component Name
    Roof:Zone1_Roof_3_15_21, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Wall_4_0_0,   !- Surface Name
    Roof:Zone1_Wall_4_0_0,   !- Leakage Component Name
    Roof:Zone1_Wall_4_0_0,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:REFERENCECRACKCONDITIONS ===========

AirflowNetwork:MultiZone:ReferenceCrackConditions,
    Reference Crack Conditions,  !- Name
    20,                      !- Reference Temperature {C}
    101320,                  !- Reference Barometric Pressure {Pa}
    0.005;                   !- Reference Humidity Ratio {kgWater/kgDryAir}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK ===========

AirflowNetwork:MultiZone:Surface:Crack,
    DefaultCrack,            !- Name
    0.00000000001,           !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.66,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Stairs1_Ceiling_1_0_0,  !- Name
    0.0008893,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Stairs1_Partition_2_0_0,  !- Name
    0.0000794,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Stairs1_Partition_3_0_0,  !- Name
    0.0112802,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Stairs1_Wall_4_0_0,  !- Name
    0.0003219,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Stairs1_Partition_5_0_0,  !- Name
    0.0112802,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Hall_Ceiling_1_0_0,  !- Name
    0.0001084,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Hall_Ceiling_1_0_1,  !- Name
    0.0003505,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Hall_Ceiling_1_1_0,  !- Name
    0.0007928,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Hall_Ceiling_1_2_1,  !- Name
    0.0001428,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Hall_Ceiling_1_2_2,  !- Name
    0.0016184,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Hall_Ceiling_1_3_0,  !- Name
    0.0016637,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Hall_Partition_2_0_0,  !- Name
    0.0226516,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Hall_Partition_3_0_0,  !- Name
    0.0056235,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Hall_Partition_4_0_0,  !- Name
    0.0090014,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Hall_Partition_5_0_0,  !- Name
    0.0013258,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Hall_Partition_7_0_0,  !- Name
    0.0018111,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Hall_Partition_8_0_0,  !- Name
    0.0171788,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

