AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Hall_Wall_9_0_0,  !- Name
    0.0001662,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Hall_Partition_10_0_0,  !- Name
    0.0198258,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Kitchen_Ceiling_1_0_0,  !- Name
    0.0003516,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Kitchen_Ceiling_1_2_0,  !- Name
    0.0024634,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Kitchen_Ceiling_1_2_1,  !- Name
    0.0023445,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Kitchen_Ceiling_1_3_0,  !- Name
    0.0025849,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Kitchen_Ceiling_1_4_0,  !- Name
    0.0000574,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Kitchen_Wall_2_0_0,  !- Name
    0.0008825,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Kitchen_Partition_3_0_0,  !- Name
    0.0332474,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Kitchen_Partition_5_0_0,  !- Name
    0.0037886,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:StorageRoom_Ceiling_1_0_0,  !- Name
    0.0013416,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:StorageRoom_Ceiling_1_1_0,  !- Name
    0.0002601,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:StorageRoom_Partition_3_0_0,  !- Name
    0.012606,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:StorageRoom_Wall_4_0_0,  !- Name
    0.0005188,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Dining_Ceiling_1_0_0,  !- Name
    0.005304,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Dining_Ceiling_1_2_0,  !- Name
    0.0000703,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Dining_Wall_2_0_0,  !- Name
    0.0006609,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:Dining_Wall_5_0_0,  !- Name
    0.0010292,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:WC_Ceiling_1_0_0,  !- Name
    0.0005767,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:WC_Ceiling_1_1_0,  !- Name
    0.0019314,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:WC_Wall_5_0_0,  !- Name
    0.0007823,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:WC_Wall_6_0_0,  !- Name
    0.0004364,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:LivingRoom_Ceiling_1_0_0,  !- Name
    0.0026406,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:LivingRoom_Ceiling_1_1_0,  !- Name
    0.0015673,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:LivingRoom_Ceiling_1_2_0,  !- Name
    0.0064533,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:LivingRoom_Ceiling_1_3_0,  !- Name
    0.0085065,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Name
    0.001279,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Name
    0.0014752,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GroundFloor:LivingRoom_Wall_4_0_0,  !- Name
    0.0013585,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Stairs2_Ceiling_1_0_0,  !- Name
    0.0010744,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Stairs2_Ceiling_1_0_1,  !- Name
    0.0037184,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Stairs2_Partition_2_0_0,  !- Name
    0.0093864,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Stairs2_Partition_3_0_0,  !- Name
    0.0045249,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Stairs2_Partition_4_0_0,  !- Name
    0.0051611,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Stairs2_Partition_5_0_0,  !- Name
    0.0062855,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Stairs2_Partition_6_0_0,  !- Name
    0.0044823,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Stairs2_Partition_7_0_0,  !- Name
    0.0184965,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Stairs2_Wall_8_0_0,  !- Name
    0.0007328,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Stairs2_Partition_9_0_0,  !- Name
    0.0140214,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:AXC_Ceiling_1_0_0,  !- Name
    0.0008251,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:AXC_Partition_2_0_0,  !- Name
    0.0093864,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:AXC_Partition_5_0_0,  !- Name
    0.0107768,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom1_Ceiling_1_0_0,  !- Name
    0.0059236,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom1_Ceiling_1_0_1,  !- Name
    0.0041883,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom1_Partition_2_0_0,  !- Name
    0.0111039,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Name
    0.0112987,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Name
    0.0112858,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Name
    0.0010261,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom1_Wall_8_0_0,  !- Name
    0.0011301,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom1_Partition_9_0_0,  !- Name
    0.0214241,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bathroom_Ceiling_1_0_0,  !- Name
    0.0041522,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bathroom_Wall_2_0_0,  !- Name
    0.0007911,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bathroom_Partition_3_0_0,  !- Name
    0.0214678,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:CupXD_Ceiling_1_0_0,  !- Name
    0.0035612,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:CupXD_Wall_5_0_0,  !- Name
    0.000586,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:CupXD_Partition_6_0_0,  !- Name
    0.0248288,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:EnSuite_Ceiling_1_0_0,  !- Name
    0.0036654,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:EnSuite_Wall_4_0_0,  !- Name
    0.0006024,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:EnSuite_Wall_5_0_0,  !- Name
    0.0007604,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom3_Ceiling_1_0_0,  !- Name
    0.0064533,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom3_Partition_2_0_0,  !- Name
    0.0318072,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Name
    0.0007488,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom3_Wall_4_0_0,  !- Name
    0.0010602,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom2_Ceiling_1_0_0,  !- Name
    0.0085065,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom2_Wall_2_0_0,  !- Name
    0.0010602,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Name
    0.0010127,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Wall_0_0_0,   !- Name
    0.0018102,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_2_0_0,   !- Name
    0.0001323,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_2_1_0,   !- Name
    0.0001321,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_2_2_0,   !- Name
    0.0001318,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_2_3_0,   !- Name
    0.0001319,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_2_4_0,   !- Name
    0.0001324,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_2_5_0,   !- Name
    0.0000672,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_2_5_1,   !- Name
    0.0007212,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_2_5_2,   !- Name
    0.0014756,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_2_5_3,   !- Name
    0.0002435,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_2_5_6,   !- Name
    0.0000676,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_2_5_7,   !- Name
    0.0000607,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_3_0_0,   !- Name
    0.0001322,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_3_1_0,   !- Name
    0.0001323,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_3_2_0,   !- Name
    0.0001319,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_3_3_0,   !- Name
    0.0001333,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_3_4_0,   !- Name
    0.0001326,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_3_5_0,   !- Name
    0.0001309,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_3_6_0,   !- Name
    0.0001324,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_3_7_0,   !- Name
    0.0001318,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_3_8_0,   !- Name
    0.0001325,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_3_9_0,   !- Name
    0.0001322,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_3_10_0,  !- Name
    0.0001331,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_3_11_0,  !- Name
    0.0001338,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_3_12_0,  !- Name
    0.0001313,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_3_13_0,  !- Name
    0.0001313,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_3_14_0,  !- Name
    0.0001321,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_3_15_0,  !- Name
    0.0000212,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_3_15_2,  !- Name
    0.000021,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_3_15_5,  !- Name
    0.0000217,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_3_15_6,  !- Name
    0.0000191,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_3_15_8,  !- Name
    0.0000211,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_3_15_9,  !- Name
    0.0000431,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_3_15_13, !- Name
    0.0000232,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_3_15_14, !- Name
    0.0000201,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_3_15_20, !- Name
    0.000959,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_3_15_21, !- Name
    0.0001211,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Wall_4_0_0,   !- Name
    0.0018102,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING ===========

AirflowNetwork:MultiZone:Component:DetailedOpening,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    GroundFloor:Hall_Partition_2_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    GroundFloor:Hall_Partition_3_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    GroundFloor:Hall_Partition_4_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    GroundFloor:Hall_Partition_8_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    GroundFloor:Hall_Wall_9_0_0_0_0_0_Door,  !- Name
    0.0014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.05,                    !- Height Factor for Opening Factor 1 {dimensionless}
    0.95,                    !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.05,                    !- Height Factor for Opening Factor 2 {dimensionless}
    0.95,                    !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.05,                    !- Height Factor for Opening Factor 1 {dimensionless}
    0.95,                    !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.05,                    !- Height Factor for Opening Factor 2 {dimensionless}
    0.95,                    !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.05,                    !- Height Factor for Opening Factor 1 {dimensionless}
    0.95,                    !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.05,                    !- Height Factor for Opening Factor 2 {dimensionless}
    0.95,                    !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    GroundFloor:LivingRoom_Wall_3_0_0_0_0_0_Door,  !- Name
    0.0014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    FirstFloor:Stairs2_Partition_3_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    FirstFloor:Stairs2_Partition_4_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    FirstFloor:Stairs2_Partition_5_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    FirstFloor:Stairs2_Partition_6_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    FirstFloor:Stairs2_Partition_7_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    FirstFloor:Bedroom1_Partition_5_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    FirstFloor:Bedroom1_Partition_6_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.05,                    !- Height Factor for Opening Factor 1 {dimensionless}
    0.95,                    !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.05,                    !- Height Factor for Opening Factor 2 {dimensionless}
    0.95,                    !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.05,                    !- Height Factor for Opening Factor 1 {dimensionless}
    0.95,                    !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.05,                    !- Height Factor for Opening Factor 2 {dimensionless}
    0.95,                    !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE ===========

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:Stairs1_Wall_4_0_0,  !- Name
    2.33,                    !- External Node Height {m}
    GroundFloor:Stairs1_Wall_4_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:Hall_Wall_9_0_0,  !- Name
    2.33,                    !- External Node Height {m}
    GroundFloor:Hall_Wall_9_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:Hall_Wall_9_0_0_0_0_0_Door,  !- Name
    1.67,                    !- External Node Height {m}
    GroundFloor:Hall_Wall_9_0_0_0_0_0_Door;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:Kitchen_Wall_2_0_0,  !- Name
    2.33,                    !- External Node Height {m}
    GroundFloor:Kitchen_Wall_2_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Name
    2.31,                    !- External Node Height {m}
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:StorageRoom_Wall_4_0_0,  !- Name
    2.33,                    !- External Node Height {m}
    GroundFloor:StorageRoom_Wall_4_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:Dining_Wall_2_0_0,  !- Name
    2.33,                    !- External Node Height {m}
    GroundFloor:Dining_Wall_2_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:Dining_Wall_5_0_0,  !- Name
    2.33,                    !- External Node Height {m}
    GroundFloor:Dining_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Name
    2.32,                    !- External Node Height {m}
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:WC_Wall_5_0_0,  !- Name
    2.33,                    !- External Node Height {m}
    GroundFloor:WC_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:WC_Wall_6_0_0,  !- Name
    2.33,                    !- External Node Height {m}
    GroundFloor:WC_Wall_6_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Name
    2.33,                    !- External Node Height {m}
    GroundFloor:LivingRoom_Wall_2_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Name
    2.3,                     !- External Node Height {m}
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Name
    2.33,                    !- External Node Height {m}
    GroundFloor:LivingRoom_Wall_3_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:LivingRoom_Wall_3_0_0_0_0_0_Door,  !- Name
    1.66,                    !- External Node Height {m}
    GroundFloor:LivingRoom_Wall_3_0_0_0_0_0_Door;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Name
    2.31,                    !- External Node Height {m}
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    GroundFloor:LivingRoom_Wall_4_0_0,  !- Name
    2.33,                    !- External Node Height {m}
    GroundFloor:LivingRoom_Wall_4_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:Stairs2_Wall_8_0_0,  !- Name
    7,                       !- External Node Height {m}
    FirstFloor:Stairs2_Wall_8_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Name
    7,                       !- External Node Height {m}
    FirstFloor:Bedroom1_Wall_7_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Name
    7.03,                    !- External Node Height {m}
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:Bedroom1_Wall_8_0_0,  !- Name
    7,                       !- External Node Height {m}
    FirstFloor:Bedroom1_Wall_8_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:Bathroom_Wall_2_0_0,  !- Name
    7,                       !- External Node Height {m}
    FirstFloor:Bathroom_Wall_2_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:CupXD_Wall_5_0_0,  !- Name
    7,                       !- External Node Height {m}
    FirstFloor:CupXD_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:EnSuite_Wall_4_0_0,  !- Name
    7,                       !- External Node Height {m}
    FirstFloor:EnSuite_Wall_4_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:EnSuite_Wall_5_0_0,  !- Name
    7,                       !- External Node Height {m}
    FirstFloor:EnSuite_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Name
    7.02,                    !- External Node Height {m}
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Name
    7,                       !- External Node Height {m}
    FirstFloor:Bedroom3_Wall_3_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Name
    6.98,                    !- External Node Height {m}
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:Bedroom3_Wall_4_0_0,  !- Name
    7,                       !- External Node Height {m}
    FirstFloor:Bedroom3_Wall_4_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:Bedroom2_Wall_2_0_0,  !- Name
    7,                       !- External Node Height {m}
    FirstFloor:Bedroom2_Wall_2_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Name
    7,                       !- External Node Height {m}
    FirstFloor:Bedroom2_Wall_3_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Name
    6.98,                    !- External Node Height {m}
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Wall_0_0_0,   !- Name
    12.63,                   !- External Node Height {m}
    Roof:Zone1_Wall_0_0_0;   !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_2_0_0,   !- Name
    14.62,                   !- External Node Height {m}
    Roof:Zone1_Roof_2_0_0;   !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_2_1_0,   !- Name
    14.62,                   !- External Node Height {m}
    Roof:Zone1_Roof_2_1_0;   !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_2_2_0,   !- Name
    14.62,                   !- External Node Height {m}
    Roof:Zone1_Roof_2_2_0;   !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_2_3_0,   !- Name
    13.86,                   !- External Node Height {m}
    Roof:Zone1_Roof_2_3_0;   !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_2_4_0,   !- Name
    13.86,                   !- External Node Height {m}
    Roof:Zone1_Roof_2_4_0;   !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_2_5_0,   !- Name
    13.68,                   !- External Node Height {m}
    Roof:Zone1_Roof_2_5_0;   !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_2_5_1,   !- Name
    11.41,                   !- External Node Height {m}
    Roof:Zone1_Roof_2_5_1;   !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_2_5_2,   !- Name
    11.41,                   !- External Node Height {m}
    Roof:Zone1_Roof_2_5_2;   !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_2_5_3,   !- Name
    11.6,                    !- External Node Height {m}
    Roof:Zone1_Roof_2_5_3;   !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_2_5_6,   !- Name
    13.21,                   !- External Node Height {m}
    Roof:Zone1_Roof_2_5_6;   !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_2_5_7,   !- Name
    14.43,                   !- External Node Height {m}
    Roof:Zone1_Roof_2_5_7;   !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_3_0_0,   !- Name
    9.71,                    !- External Node Height {m}
    Roof:Zone1_Roof_3_0_0;   !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_3_1_0,   !- Name
    9.71,                    !- External Node Height {m}
    Roof:Zone1_Roof_3_1_0;   !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_3_2_0,   !- Name
    9.71,                    !- External Node Height {m}
    Roof:Zone1_Roof_3_2_0;   !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_3_3_0,   !- Name
    10.47,                   !- External Node Height {m}
    Roof:Zone1_Roof_3_3_0;   !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_3_4_0,   !- Name
    10.48,                   !- External Node Height {m}
    Roof:Zone1_Roof_3_4_0;   !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_3_5_0,   !- Name
    10.49,                   !- External Node Height {m}
    Roof:Zone1_Roof_3_5_0;   !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_3_6_0,   !- Name
    11.24,                   !- External Node Height {m}
    Roof:Zone1_Roof_3_6_0;   !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_3_7_0,   !- Name
    11.24,                   !- External Node Height {m}
    Roof:Zone1_Roof_3_7_0;   !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_3_8_0,   !- Name
    12.01,                   !- External Node Height {m}
    Roof:Zone1_Roof_3_8_0;   !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_3_9_0,   !- Name
    12.01,                   !- External Node Height {m}
    Roof:Zone1_Roof_3_9_0;   !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_3_10_0,  !- Name
    11.27,                   !- External Node Height {m}
    Roof:Zone1_Roof_3_10_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_3_11_0,  !- Name
    12.03,                   !- External Node Height {m}
    Roof:Zone1_Roof_3_11_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_3_12_0,  !- Name
    12.77,                   !- External Node Height {m}
    Roof:Zone1_Roof_3_12_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_3_13_0,  !- Name
    12.79,                   !- External Node Height {m}
    Roof:Zone1_Roof_3_13_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_3_14_0,  !- Name
    12.8,                    !- External Node Height {m}
    Roof:Zone1_Roof_3_14_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_3_15_0,  !- Name
    9.52,                    !- External Node Height {m}
    Roof:Zone1_Roof_3_15_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_3_15_2,  !- Name
    10.3,                    !- External Node Height {m}
    Roof:Zone1_Roof_3_15_2;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_3_15_5,  !- Name
    9.9,                     !- External Node Height {m}
    Roof:Zone1_Roof_3_15_5;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_3_15_6,  !- Name
    11.07,                   !- External Node Height {m}
    Roof:Zone1_Roof_3_15_6;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_3_15_8,  !- Name
    10.68,                   !- External Node Height {m}
    Roof:Zone1_Roof_3_15_8;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_3_15_9,  !- Name
    11.63,                   !- External Node Height {m}
    Roof:Zone1_Roof_3_15_9;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_3_15_13, !- Name
    12.59,                   !- External Node Height {m}
    Roof:Zone1_Roof_3_15_13; !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_3_15_14, !- Name
    12.2,                    !- External Node Height {m}
    Roof:Zone1_Roof_3_15_14; !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_3_15_20, !- Name
    14.09,                   !- External Node Height {m}
    Roof:Zone1_Roof_3_15_20; !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_3_15_21, !- Name
    13.9,                    !- External Node Height {m}
    Roof:Zone1_Roof_3_15_21; !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Wall_4_0_0,   !- Name
    12.62,                   !- External Node Height {m}
    Roof:Zone1_Wall_4_0_0;   !- Wind Pressure Coefficient Values Object Name


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTARRAY ===========

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    Cp Data,                 !- Name
    0,                       !- Wind Direction 1 {deg}
    45,                      !- Wind Direction 2 {deg}
    90,                      !- Wind Direction 3 {deg}
    135,                     !- Wind Direction 4 {deg}
    180,                     !- Wind Direction 5 {deg}
    225,                     !- Wind Direction 6 {deg}
    270,                     !- Wind Direction 7 {deg}
    315;                     !- Wind Direction 8 {deg}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES ===========

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:Stairs1_Wall_4_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:Hall_Wall_9_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:Hall_Wall_9_0_0_0_0_0_Door,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:Kitchen_Wall_2_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.4;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.4;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:StorageRoom_Wall_4_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:Dining_Wall_2_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.4;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:Dining_Wall_5_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:WC_Wall_5_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:WC_Wall_6_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.4;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.4;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:LivingRoom_Wall_3_0_0_0_0_0_Door,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    GroundFloor:LivingRoom_Wall_4_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:Stairs2_Wall_8_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:Bedroom1_Wall_8_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.4;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:Bathroom_Wall_2_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.4;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:CupXD_Wall_5_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:EnSuite_Wall_4_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:EnSuite_Wall_5_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:Bedroom3_Wall_4_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:Bedroom2_Wall_2_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.4;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Wall_0_0_0,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_2_0_0,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_2_1_0,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_2_2_0,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_2_3_0,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_2_4_0,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_2_5_0,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_2_5_1,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_2_5_2,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_2_5_3,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_2_5_6,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_2_5_7,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_3_0_0,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_3_1_0,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_3_2_0,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_3_3_0,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_3_4_0,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_3_5_0,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_3_6_0,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_3_7_0,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_3_8_0,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_3_9_0,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_3_10_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_3_11_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_3_12_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_3_13_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_3_14_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_3_15_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_3_15_2,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_3_15_5,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_3_15_6,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_3_15_8,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_3_15_9,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_3_15_13, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_3_15_14, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_3_15_20, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_3_15_21, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.6;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Wall_4_0_0,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.1,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.4;                     !- Wind Pressure Coefficient Value 8 {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    FirstFloor:Bedroom1 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    FirstFloor:Bathroom Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.012000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    FirstFloor:EnSuite Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.012000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    FirstFloor:Bedroom3 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    FirstFloor:Bedroom2 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    GroundFloor:Hall Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    GroundFloor:Kitchen Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.012000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    GroundFloor:Dining Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    GroundFloor:WC Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.012000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    GroundFloor:LivingRoom Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    FirstFloor:Bedroom1 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    FirstFloor:Bathroom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    FirstFloor:EnSuite Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    FirstFloor:Bedroom3 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    FirstFloor:Bedroom2 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    GroundFloor:Hall Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    GroundFloor:Kitchen Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    GroundFloor:Dining Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    GroundFloor:WC Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    GroundFloor:LivingRoom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

! Default heating and cooling sizing parameters - only used when the Sizing:Zone sizing parameters are left blank.
Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    4;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    FirstFloor:Bedroom1,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    FirstFloor:Bedroom1 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.20,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    FirstFloor:Bedroom1 Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    FirstFloor:Bathroom,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    FirstFloor:Bathroom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.20,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    FirstFloor:Bathroom Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    FirstFloor:EnSuite,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    FirstFloor:EnSuite Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.20,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    FirstFloor:EnSuite Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    FirstFloor:Bedroom3,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    FirstFloor:Bedroom3 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.20,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    FirstFloor:Bedroom3 Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    FirstFloor:Bedroom2,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    FirstFloor:Bedroom2 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.20,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    FirstFloor:Bedroom2 Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    GroundFloor:Hall,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloor:Hall Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.20,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloor:Hall Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloor:Kitchen Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.20,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloor:Kitchen Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    GroundFloor:Dining,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloor:Dining Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.20,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloor:Dining Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    GroundFloor:WC,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloor:WC Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.20,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloor:WC Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    GroundFloor:LivingRoom,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloor:LivingRoom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.20,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloor:LivingRoom Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

! Start detailed HVAC data definition
Sizing:Plant,
    Aux HW Loop,             !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    80,                      !- Design Loop Exit Temperature {C}
    5.00;                    !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    Collector Loop,          !- Plant or Condenser Loop Name
    HEATING,                 !- Loop Type
    82.,                     !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    FirstFloor:Bedroom1 Thermostat,  !- Name
    FirstFloor:Bedroom1,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FirstFloor:Bedroom1 Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    FirstFloor:Bathroom Thermostat,  !- Name
    FirstFloor:Bathroom,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FirstFloor:Bathroom Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    FirstFloor:EnSuite Thermostat,  !- Name
    FirstFloor:EnSuite,      !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FirstFloor:EnSuite Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    FirstFloor:Bedroom3 Thermostat,  !- Name
    FirstFloor:Bedroom3,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FirstFloor:Bedroom3 Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    FirstFloor:Bedroom2 Thermostat,  !- Name
    FirstFloor:Bedroom2,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FirstFloor:Bedroom2 Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    GroundFloor:Hall Thermostat,  !- Name
    GroundFloor:Hall,        !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloor:Hall Dual SP;!- Control 1 Name

ZoneControl:Thermostat,
    GroundFloor:Kitchen Thermostat,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloor:Kitchen Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    GroundFloor:Dining Thermostat,  !- Name
    GroundFloor:Dining,      !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloor:Dining Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    GroundFloor:WC Thermostat,  !- Name
    GroundFloor:WC,          !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloor:WC Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    GroundFloor:LivingRoom Thermostat,  !- Name
    GroundFloor:LivingRoom,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloor:LivingRoom Dual SP;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    FirstFloor:Bedroom1 Dual SP,  !- Name
    FirstFloor:Bedroom1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    FirstFloor:Bedroom1 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    FirstFloor:Bathroom Dual SP,  !- Name
    FirstFloor:Bathroom Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    FirstFloor:Bathroom Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    FirstFloor:EnSuite Dual SP,  !- Name
    FirstFloor:EnSuite Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    FirstFloor:EnSuite Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    FirstFloor:Bedroom3 Dual SP,  !- Name
    FirstFloor:Bedroom3 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    FirstFloor:Bedroom3 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    FirstFloor:Bedroom2 Dual SP,  !- Name
    FirstFloor:Bedroom2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    FirstFloor:Bedroom2 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    GroundFloor:Hall Dual SP,!- Name
    GroundFloor:Hall Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    GroundFloor:Hall Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    GroundFloor:Kitchen Dual SP,  !- Name
    GroundFloor:Kitchen Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    GroundFloor:Kitchen Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    GroundFloor:Dining Dual SP,  !- Name
    GroundFloor:Dining Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    GroundFloor:Dining Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    GroundFloor:WC Dual SP,  !- Name
    GroundFloor:WC Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    GroundFloor:WC Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    GroundFloor:LivingRoom Dual SP,  !- Name
    GroundFloor:LivingRoom Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    GroundFloor:LivingRoom Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:BASEBOARD:CONVECTIVE:WATER ===========

ZoneHVAC:Baseboard:Convective:Water,
    FirstFloor:Bedroom1 Water Convector,  !- Name
    On 24/7,                 !- Availability Schedule Name
    FirstFloor:Bedroom1 Water Convector Hot Water Inlet Node,  !- Inlet Node Name
    FirstFloor:Bedroom1 Water Convector Hot Water Outlet Node,  !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.0100;                  !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    FirstFloor:Bathroom Water Convector,  !- Name
    On 24/7,                 !- Availability Schedule Name
    FirstFloor:Bathroom Water Convector Hot Water Inlet Node,  !- Inlet Node Name
    FirstFloor:Bathroom Water Convector Hot Water Outlet Node,  !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.0100;                  !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    FirstFloor:EnSuite Water Convector,  !- Name
    On 24/7,                 !- Availability Schedule Name
    FirstFloor:EnSuite Water Convector Hot Water Inlet Node,  !- Inlet Node Name
    FirstFloor:EnSuite Water Convector Hot Water Outlet Node,  !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.0100;                  !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    FirstFloor:Bedroom3 Water Convector,  !- Name
    On 24/7,                 !- Availability Schedule Name
    FirstFloor:Bedroom3 Water Convector Hot Water Inlet Node,  !- Inlet Node Name
    FirstFloor:Bedroom3 Water Convector Hot Water Outlet Node,  !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.0100;                  !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    FirstFloor:Bedroom2 Water Convector,  !- Name
    On 24/7,                 !- Availability Schedule Name
    FirstFloor:Bedroom2 Water Convector Hot Water Inlet Node,  !- Inlet Node Name
    FirstFloor:Bedroom2 Water Convector Hot Water Outlet Node,  !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.0100;                  !- Convergence Tolerance


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:LOWTEMPERATURERADIANT:VARIABLEFLOW ===========

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    GroundFloor:Hall Heated Floor,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloor:Hall,        !- Zone Name
    GroundFloor:Hall Heated Floor Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0130,                  !- Hydronic Tubing Inside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- Maximum Hot Water Flow {m3/s}
    GroundFloor:Hall Heated Floor Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    GroundFloor:Hall Heated Floor Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    2.00,                    !- Heating Control Throttling Range {deltaC}
    GroundFloor:Hall Heating Setpoint Schedule,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    ,                        !- Maximum Cold Water Flow {m3/s}
    ,                        !- Cooling Water Inlet Node Name
    ,                        !- Cooling Water Outlet Node Name
    ,                        !- Cooling Control Throttling Range {deltaC}
    ,                        !- Cooling Control Temperature Schedule Name
    SimpleOff,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.700;                 !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    GroundFloor:Kitchen Heated Floor,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloor:Kitchen,     !- Zone Name
    GroundFloor:Kitchen Heated Floor Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0130,                  !- Hydronic Tubing Inside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- Maximum Hot Water Flow {m3/s}
    GroundFloor:Kitchen Heated Floor Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    GroundFloor:Kitchen Heated Floor Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    2.00,                    !- Heating Control Throttling Range {deltaC}
    GroundFloor:Kitchen Heating Setpoint Schedule,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    ,                        !- Maximum Cold Water Flow {m3/s}
    ,                        !- Cooling Water Inlet Node Name
    ,                        !- Cooling Water Outlet Node Name
    ,                        !- Cooling Control Throttling Range {deltaC}
    ,                        !- Cooling Control Temperature Schedule Name
    SimpleOff,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.700;                 !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    GroundFloor:Dining Heated Floor,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloor:Dining,      !- Zone Name
    GroundFloor:Dining Heated Floor Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0130,                  !- Hydronic Tubing Inside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- Maximum Hot Water Flow {m3/s}
    GroundFloor:Dining Heated Floor Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    GroundFloor:Dining Heated Floor Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    2.00,                    !- Heating Control Throttling Range {deltaC}
    GroundFloor:Dining Heating Setpoint Schedule,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    ,                        !- Maximum Cold Water Flow {m3/s}
    ,                        !- Cooling Water Inlet Node Name
    ,                        !- Cooling Water Outlet Node Name
    ,                        !- Cooling Control Throttling Range {deltaC}
    ,                        !- Cooling Control Temperature Schedule Name
    SimpleOff,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.700;                 !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    GroundFloor:WC Heated Floor,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloor:WC,          !- Zone Name
    GroundFloor:WC Heated Floor Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0130,                  !- Hydronic Tubing Inside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- Maximum Hot Water Flow {m3/s}
    GroundFloor:WC Heated Floor Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    GroundFloor:WC Heated Floor Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    2.00,                    !- Heating Control Throttling Range {deltaC}
    GroundFloor:WC Heating Setpoint Schedule,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    ,                        !- Maximum Cold Water Flow {m3/s}
    ,                        !- Cooling Water Inlet Node Name
    ,                        !- Cooling Water Outlet Node Name
    ,                        !- Cooling Control Throttling Range {deltaC}
    ,                        !- Cooling Control Temperature Schedule Name
    SimpleOff,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.700;                 !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    GroundFloor:LivingRoom Heated Floor,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloor:LivingRoom,  !- Zone Name
    GroundFloor:LivingRoom Heated Floor Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0130,                  !- Hydronic Tubing Inside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    autosize,                !- Maximum Hot Water Flow {m3/s}
    GroundFloor:LivingRoom Heated Floor Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    GroundFloor:LivingRoom Heated Floor Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    2.00,                    !- Heating Control Throttling Range {deltaC}
    GroundFloor:LivingRoom Heating Setpoint Schedule,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    ,                        !- Maximum Cold Water Flow {m3/s}
    ,                        !- Cooling Water Inlet Node Name
    ,                        !- Cooling Water Outlet Node Name
    ,                        !- Cooling Control Throttling Range {deltaC}
    ,                        !- Cooling Control Temperature Schedule Name
    SimpleOff,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.700;                 !- Circuit Length {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:LOWTEMPERATURERADIANT:SURFACEGROUP ===========

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    GroundFloor:Hall Heated Floor Radiant Surface List,  !- Name
    GroundFloor:Hall_GroundFloor_0_0_0,  !- Surface 1 Name
    0.022302,                !- Flow Fraction for Surface 1
    GroundFloor:Hall_GroundFloor_0_0_1,  !- Surface 2 Name
    0.460984,                !- Flow Fraction for Surface 2
    GroundFloor:Hall_GroundFloor_0_0_2,  !- Surface 3 Name
    0.516715;                !- Flow Fraction for Surface 3

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    GroundFloor:Kitchen Heated Floor Radiant Surface List,  !- Name
    GroundFloor:Kitchen_GroundFloor_0_0_0,  !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    GroundFloor:Dining Heated Floor Radiant Surface List,  !- Name
    GroundFloor:Dining_GroundFloor_0_0_0,  !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    GroundFloor:WC Heated Floor Radiant Surface List,  !- Name
    GroundFloor:WC_GroundFloor_0_0_0,  !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    GroundFloor:LivingRoom Heated Floor Radiant Surface List,  !- Name
    GroundFloor:LivingRoom_GroundFloor_0_0_0,  !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    FirstFloor:Bedroom1 Equipment,  !- Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    FirstFloor:Bedroom1 Water Convector,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FirstFloor:Bathroom Equipment,  !- Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    FirstFloor:Bathroom Water Convector,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FirstFloor:EnSuite Equipment,  !- Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    FirstFloor:EnSuite Water Convector,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FirstFloor:Bedroom3 Equipment,  !- Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    FirstFloor:Bedroom3 Water Convector,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FirstFloor:Bedroom2 Equipment,  !- Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    FirstFloor:Bedroom2 Water Convector,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    GroundFloor:Hall Equipment,  !- Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    GroundFloor:Hall Heated Floor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    GroundFloor:Kitchen Equipment,  !- Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    GroundFloor:Kitchen Heated Floor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    GroundFloor:Dining Equipment,  !- Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    GroundFloor:Dining Heated Floor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    GroundFloor:WC Equipment,!- Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    GroundFloor:WC Heated Floor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    GroundFloor:LivingRoom Equipment,  !- Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    GroundFloor:LivingRoom Heated Floor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    FirstFloor:Bedroom1,     !- Zone Name
    FirstFloor:Bedroom1 Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FirstFloor:Bedroom1 Zone Air Node,  !- Zone Air Node Name
    FirstFloor:Bedroom1 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    FirstFloor:Bathroom,     !- Zone Name
    FirstFloor:Bathroom Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FirstFloor:Bathroom Zone Air Node,  !- Zone Air Node Name
    FirstFloor:Bathroom Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    FirstFloor:EnSuite,      !- Zone Name
    FirstFloor:EnSuite Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FirstFloor:EnSuite Zone Air Node,  !- Zone Air Node Name
    FirstFloor:EnSuite Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    FirstFloor:Bedroom3,     !- Zone Name
    FirstFloor:Bedroom3 Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FirstFloor:Bedroom3 Zone Air Node,  !- Zone Air Node Name
    FirstFloor:Bedroom3 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    FirstFloor:Bedroom2,     !- Zone Name
    FirstFloor:Bedroom2 Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FirstFloor:Bedroom2 Zone Air Node,  !- Zone Air Node Name
    FirstFloor:Bedroom2 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    GroundFloor:Hall,        !- Zone Name
    GroundFloor:Hall Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor:Hall Zone Air Node,  !- Zone Air Node Name
    GroundFloor:Hall Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    GroundFloor:Kitchen,     !- Zone Name
    GroundFloor:Kitchen Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor:Kitchen Zone Air Node,  !- Zone Air Node Name
    GroundFloor:Kitchen Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    GroundFloor:Dining,      !- Zone Name
    GroundFloor:Dining Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor:Dining Zone Air Node,  !- Zone Air Node Name
    GroundFloor:Dining Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    GroundFloor:WC,          !- Zone Name
    GroundFloor:WC Equipment,!- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor:WC Zone Air Node,  !- Zone Air Node Name
    GroundFloor:WC Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    GroundFloor:LivingRoom,  !- Zone Name
    GroundFloor:LivingRoom Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor:LivingRoom Zone Air Node,  !- Zone Air Node Name
    GroundFloor:LivingRoom Return Outlet;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    Aux HW Loop HP Water Heater Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.70,                    !- Fan Total Efficiency
    600.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.90,                    !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Aux HW Loop HP Water Heater HP Water Heating Coil Air Outlet Node,  !- Air Inlet Node Name
    Aux HW Loop HP Water Heater Air Outlet Node,  !- Air Outlet Node Name
    DefaultFanPowerRatioCurve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    DefaultFanEffRatioCurve, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: COIL:WATERHEATING:AIRTOWATERHEATPUMP:PUMPED ===========

Coil:WaterHeating:AirToWaterHeatPump:Pumped,
    Aux HW Loop HP Water Heater HP Water Heating Coil,  !- Name
    4000,                    !- Rated Heating Capacity {W}
    3.2,                     !- Rated COP {W/W}
    0.695600,                !- Rated Sensible Heat Ratio
    29.4400,                 !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    22.2200,                 !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    55.7200,                 !- Rated Condenser Inlet Water Temperature {C}
    autocalculate,           !- Rated Evaporator Air Flow Rate {m3/s}
    autocalculate,           !- Rated Condenser Water Flow Rate {m3/s}
    Yes,                     !- Evaporator Fan Power Included in Rated COP
    Yes,                     !- Condenser Pump Power Included in Rated COP
    No,                      !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
    150.0000,                !- Condenser Water Pump Power {W}
    0.2000,                  !- Fraction of Condenser Pump Heat to Water
    Aux HW Loop HP Water Heater Air Inlet Node,  !- Evaporator Air Inlet Node Name
    Aux HW Loop HP Water Heater HP Water Heating Coil Air Outlet Node,  !- Evaporator Air Outlet Node Name
    Aux HW Loop HP Water Heater Water Inlet Node,  !- Condenser Water Inlet Node Name
    Aux HW Loop HP Water Heater Water Outlet Node,  !- Condenser Water Outlet Node Name
    100.0000,                !- Crankcase Heater Capacity {W}
    5.0000,                  !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWHHeatingCapFTemp,     !- Heating Capacity Function of Temperature Curve Name
    ,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Heating Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Heating COP Function of Temperature Curve Name
    ,                        !- Heating COP Function of Air Flow Fraction Curve Name
    ,                        !- Heating COP Function of Water Flow Fraction Curve Name
    HPWHPLFFPLR;             !- Part Load Fraction Correlation Curve Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Aux HW Loop Demand Side Inlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Aux HW Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    Aux HW Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    Aux HW Loop Demand Side Inlet Branch Pipe Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Aux HW Loop Demand Side Bypass Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Aux HW Loop Demand Side Bypass Pipe,  !- Component 1 Name
    Aux HW Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Aux HW Loop Demand Side Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    FirstFloor:Bedroom1 Water Convector Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    FirstFloor:Bedroom1 Water Convector,  !- Component 1 Name
    FirstFloor:Bedroom1 Water Convector Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    FirstFloor:Bedroom1 Water Convector Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    FirstFloor:Bathroom Water Convector Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    FirstFloor:Bathroom Water Convector,  !- Component 1 Name
    FirstFloor:Bathroom Water Convector Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    FirstFloor:Bathroom Water Convector Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    FirstFloor:EnSuite Water Convector Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    FirstFloor:EnSuite Water Convector,  !- Component 1 Name
    FirstFloor:EnSuite Water Convector Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    FirstFloor:EnSuite Water Convector Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    FirstFloor:Bedroom3 Water Convector Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    FirstFloor:Bedroom3 Water Convector,  !- Component 1 Name
    FirstFloor:Bedroom3 Water Convector Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    FirstFloor:Bedroom3 Water Convector Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    FirstFloor:Bedroom2 Water Convector Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    FirstFloor:Bedroom2 Water Convector,  !- Component 1 Name
    FirstFloor:Bedroom2 Water Convector Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    FirstFloor:Bedroom2 Water Convector Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    GroundFloor:Hall Heated Floor Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    GroundFloor:Hall Heated Floor,  !- Component 1 Name
    GroundFloor:Hall Heated Floor Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    GroundFloor:Hall Heated Floor Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    GroundFloor:Kitchen Heated Floor Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    GroundFloor:Kitchen Heated Floor,  !- Component 1 Name
    GroundFloor:Kitchen Heated Floor Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    GroundFloor:Kitchen Heated Floor Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    GroundFloor:Dining Heated Floor Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    GroundFloor:Dining Heated Floor,  !- Component 1 Name
    GroundFloor:Dining Heated Floor Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    GroundFloor:Dining Heated Floor Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    GroundFloor:WC Heated Floor Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    GroundFloor:WC Heated Floor,  !- Component 1 Name
    GroundFloor:WC Heated Floor Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    GroundFloor:WC Heated Floor Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    GroundFloor:LivingRoom Heated Floor Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    GroundFloor:LivingRoom Heated Floor,  !- Component 1 Name
    GroundFloor:LivingRoom Heated Floor Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    GroundFloor:LivingRoom Heated Floor Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Water Outlet Group Aux HW Loop Demand Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Outlet Group,      !- Component 1 Name
    Water Outlet Group Water Inlet Node,  !- Component 1 Inlet Node Name
    Water Outlet Group Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Aux HW Loop Demand Side Outlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Aux HW Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    Aux HW Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    Aux HW Loop Demand Side Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Aux HW Loop Supply Side Inlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Aux HW Loop Supply Pump 7,  !- Component 1 Name
    Aux HW Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    Aux HW Loop Supply Pump 7 Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Tempering Valve Aux HW Loop Supply Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    TemperingValve,          !- Component 1 Object Type
    Tempering Valve,         !- Component 1 Name
    Tempering Valve Water Inlet Node,  !- Component 1 Inlet Node Name
    Tempering Valve Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Storage Tank Aux HW Loop Supply Side Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Storage Tank,            !- Component 1 Name
    Storage Tank DHW Inlet Node,  !- Component 1 Inlet Node Name
    Storage Tank DHW Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Aux HW Loop Supply Side Outlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump:PumpedCondenser,  !- Component 1 Object Type
    Aux HW Loop HP Water Heater,  !- Component 1 Name
    Aux HW Loop HP Water Heater Water Heater DHW Inlet Node,  !- Component 1 Inlet Node Name
    Aux HW Loop Supply Side Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Storage Tank Source Inlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Collector Loop Pump,     !- Component 1 Name
    Storage Tank Source Loop Inlet Node,  !- Component 1 Inlet Node Name
    Storage Tank Source Pump-Water Heater Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

Branch,
    Storage Tank Source Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Storage Tank,            !- Component 1 Name
    Storage Tank Source Inlet Node,  !- Component 1 Inlet Node Name
    Storage Tank Source Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

Branch,
    Storage Tank Source Outlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Storage Tank Source Outlet Pipe,  !- Component 1 Name
    Storage Tank Source Water Heater-Pipe Node,  !- Component 1 Inlet Node Name
    Storage Tank Source Loop Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

Branch,
    Collector Inlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Collector Inlet Pipe,    !- Component 1 Name
    Collector Loop Inlet Node,  !- Component 1 Inlet Node Name
    Collector Pipe-Collector Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Collector 1 Branch,      !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    Collector 1,             !- Component 1 Name
    Collector 1 Inlet Node,  !- Component 1 Inlet Node Name
    Collector 1 Outlet Node, !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Collector 2 Branch,      !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    Collector 2,             !- Component 1 Name
    Collector 2 Inlet Node,  !- Component 1 Inlet Node Name
    Collector 2 Outlet Node, !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Collector 3 Branch,      !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    Collector 3,             !- Component 1 Name
    Collector 3 Inlet Node,  !- Component 1 Inlet Node Name
    Collector 3 Outlet Node, !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Collector 4 Branch,      !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    Collector 4,             !- Component 1 Name
    Collector 4 Inlet Node,  !- Component 1 Inlet Node Name
    Collector 4 Outlet Node, !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Collector 5 Branch,      !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    Collector 5,             !- Component 1 Name
    Collector 5 Inlet Node,  !- Component 1 Inlet Node Name
    Collector 5 Outlet Node, !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Collector 6 Branch,      !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    Collector 6,             !- Component 1 Name
    Collector 6 Inlet Node,  !- Component 1 Inlet Node Name
    Collector 6 Outlet Node, !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Collector 7 Branch,      !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    Collector 7,             !- Component 1 Name
    Collector 7 Inlet Node,  !- Component 1 Inlet Node Name
    Collector 7 Outlet Node, !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Collector 8 Branch,      !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    Collector 8,             !- Component 1 Name
    Collector 8 Inlet Node,  !- Component 1 Inlet Node Name
    Collector 8 Outlet Node, !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Collector 9 Branch,      !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    Collector 9,             !- Component 1 Name
    Collector 9 Inlet Node,  !- Component 1 Inlet Node Name
    Collector 9 Outlet Node, !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Collector 10 Branch,     !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    Collector 10,            !- Component 1 Name
    Collector 10 Inlet Node, !- Component 1 Inlet Node Name
    Collector 10 Outlet Node,!- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Collector 11 Branch,     !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    Collector 11,            !- Component 1 Name
    Collector 11 Inlet Node, !- Component 1 Inlet Node Name
    Collector 11 Outlet Node,!- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Collector 12 Branch,     !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    Collector 12,            !- Component 1 Name
    Collector 12 Inlet Node, !- Component 1 Inlet Node Name
    Collector 12 Outlet Node,!- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Collector 13 Branch,     !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    Collector 13,            !- Component 1 Name
    Collector 13 Inlet Node, !- Component 1 Inlet Node Name
    Collector 13 Outlet Node,!- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Collector 14 Branch,     !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    Collector 14,            !- Component 1 Name
    Collector 14 Inlet Node, !- Component 1 Inlet Node Name
    Collector 14 Outlet Node,!- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Collector 15 Branch,     !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    Collector 15,            !- Component 1 Name
    Collector 15 Inlet Node, !- Component 1 Inlet Node Name
    Collector 15 Outlet Node,!- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Collector 16 Branch,     !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    Collector 16,            !- Component 1 Name
    Collector 16 Inlet Node, !- Component 1 Inlet Node Name
    Collector 16 Outlet Node,!- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Collector 17 Branch,     !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    Collector 17,            !- Component 1 Name
    Collector 17 Inlet Node, !- Component 1 Inlet Node Name
    Collector 17 Outlet Node,!- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Collector 18 Branch,     !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    Collector 18,            !- Component 1 Name
    Collector 18 Inlet Node, !- Component 1 Inlet Node Name
    Collector 18 Outlet Node,!- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Collector 19 Branch,     !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    Collector 19,            !- Component 1 Name
    Collector 19 Inlet Node, !- Component 1 Inlet Node Name
    Collector 19 Outlet Node,!- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Collector 20 Branch,     !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    Collector 20,            !- Component 1 Name
    Collector 20 Inlet Node, !- Component 1 Inlet Node Name
    Collector 20 Outlet Node,!- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Collector Outlet Branch, !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Collector Outlet Pipe,   !- Component 1 Name
    Collector Collector-Pipe Node,  !- Component 1 Inlet Node Name
    Collector Loop Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Aux HW Loop Demand Side Branches,  !- Name
    Aux HW Loop Demand Side Inlet Branch,  !- Branch 1 Name
    Aux HW Loop Demand Side Bypass Branch,  !- Branch 2 Name
    FirstFloor:Bedroom1 Water Convector Aux HW Loop Demand Side Branch,  !- Branch 3 Name
    FirstFloor:Bathroom Water Convector Aux HW Loop Demand Side Branch,  !- Branch 4 Name
    FirstFloor:EnSuite Water Convector Aux HW Loop Demand Side Branch,  !- Branch 5 Name
    FirstFloor:Bedroom3 Water Convector Aux HW Loop Demand Side Branch,  !- Branch 6 Name
    FirstFloor:Bedroom2 Water Convector Aux HW Loop Demand Side Branch,  !- Branch 7 Name
    GroundFloor:Hall Heated Floor Aux HW Loop Demand Side Branch,  !- Branch 8 Name
    GroundFloor:Kitchen Heated Floor Aux HW Loop Demand Side Branch,  !- Branch 9 Name
    GroundFloor:Dining Heated Floor Aux HW Loop Demand Side Branch,  !- Branch 10 Name
    GroundFloor:WC Heated Floor Aux HW Loop Demand Side Branch,  !- Branch 11 Name
    GroundFloor:LivingRoom Heated Floor Aux HW Loop Demand Side Branch,  !- Branch 12 Name
    Water Outlet Group Aux HW Loop Demand Side Branch,  !- Branch 13 Name
    Aux HW Loop Demand Side Outlet Branch;  !- Branch 14 Name

BranchList,
    Aux HW Loop Supply Side Branches,  !- Name
    Aux HW Loop Supply Side Inlet Branch,  !- Branch 1 Name
    Tempering Valve Aux HW Loop Supply Side Branch,  !- Branch 2 Name
    Storage Tank Aux HW Loop Supply Side Branch,  !- Branch 3 Name
    Aux HW Loop Supply Side Outlet Branch;  !- Branch 4 Name

BranchList,
    Storage Tank Source Branches,  !- Name
    Storage Tank Source Inlet Branch,  !- Branch 1 Name
    Storage Tank Source Branch,  !- Branch 2 Name
    Storage Tank Source Outlet Branch;  !- Branch 3 Name

BranchList,
    Collector Branches,      !- Name
    Collector Inlet Branch,  !- Branch 1 Name
    Collector 1 Branch,      !- Branch 2 Name
    Collector 2 Branch,      !- Branch 3 Name
    Collector 3 Branch,      !- Branch 4 Name
    Collector 4 Branch,      !- Branch 5 Name
    Collector 5 Branch,      !- Branch 6 Name
    Collector 6 Branch,      !- Branch 7 Name
    Collector 7 Branch,      !- Branch 8 Name
    Collector 8 Branch,      !- Branch 9 Name
    Collector 9 Branch,      !- Branch 10 Name
    Collector 10 Branch,     !- Branch 11 Name
    Collector 11 Branch,     !- Branch 12 Name
    Collector 12 Branch,     !- Branch 13 Name
    Collector 13 Branch,     !- Branch 14 Name
    Collector 14 Branch,     !- Branch 15 Name
    Collector 15 Branch,     !- Branch 16 Name
    Collector 16 Branch,     !- Branch 17 Name
    Collector 17 Branch,     !- Branch 18 Name
    Collector 18 Branch,     !- Branch 19 Name
    Collector 19 Branch,     !- Branch 20 Name
    Collector 20 Branch,     !- Branch 21 Name
    Collector Outlet Branch; !- Branch 22 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    Aux HW Loop Demand Splitter 7,  !- Name
    Aux HW Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    Aux HW Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    FirstFloor:Bedroom1 Water Convector Aux HW Loop Demand Side Branch,  !- Outlet Branch 2 Name
    FirstFloor:Bathroom Water Convector Aux HW Loop Demand Side Branch,  !- Outlet Branch 3 Name
    FirstFloor:EnSuite Water Convector Aux HW Loop Demand Side Branch,  !- Outlet Branch 4 Name
    FirstFloor:Bedroom3 Water Convector Aux HW Loop Demand Side Branch,  !- Outlet Branch 5 Name
    FirstFloor:Bedroom2 Water Convector Aux HW Loop Demand Side Branch,  !- Outlet Branch 6 Name
    GroundFloor:Hall Heated Floor Aux HW Loop Demand Side Branch,  !- Outlet Branch 7 Name
    GroundFloor:Kitchen Heated Floor Aux HW Loop Demand Side Branch,  !- Outlet Branch 8 Name
    GroundFloor:Dining Heated Floor Aux HW Loop Demand Side Branch,  !- Outlet Branch 9 Name
    GroundFloor:WC Heated Floor Aux HW Loop Demand Side Branch,  !- Outlet Branch 10 Name
    GroundFloor:LivingRoom Heated Floor Aux HW Loop Demand Side Branch,  !- Outlet Branch 11 Name
    Water Outlet Group Aux HW Loop Demand Side Branch;  !- Outlet Branch 12 Name

Connector:Splitter,
    Aux HW Loop Supply Splitter 7,  !- Name
    Aux HW Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    Tempering Valve Aux HW Loop Supply Side Branch,  !- Outlet Branch 1 Name
    Storage Tank Aux HW Loop Supply Side Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    Storage Tank Source Splitter,  !- Name
    Storage Tank Source Inlet Branch,  !- Inlet Branch Name
    Storage Tank Source Branch;  !- Outlet Branch 1 Name

Connector:Splitter,
    Collector Splitter,      !- Name
    Collector Inlet Branch,  !- Inlet Branch Name
    Collector 1 Branch,      !- Outlet Branch 1 Name
    Collector 2 Branch,      !- Outlet Branch 2 Name
    Collector 3 Branch,      !- Outlet Branch 3 Name
    Collector 4 Branch,      !- Outlet Branch 4 Name
    Collector 5 Branch,      !- Outlet Branch 5 Name
    Collector 6 Branch,      !- Outlet Branch 6 Name
    Collector 7 Branch,      !- Outlet Branch 7 Name
    Collector 8 Branch,      !- Outlet Branch 8 Name
    Collector 9 Branch,      !- Outlet Branch 9 Name
    Collector 10 Branch,     !- Outlet Branch 10 Name
    Collector 11 Branch,     !- Outlet Branch 11 Name
    Collector 12 Branch,     !- Outlet Branch 12 Name
    Collector 13 Branch,     !- Outlet Branch 13 Name
    Collector 14 Branch,     !- Outlet Branch 14 Name
    Collector 15 Branch,     !- Outlet Branch 15 Name
    Collector 16 Branch,     !- Outlet Branch 16 Name
    Collector 17 Branch,     !- Outlet Branch 17 Name
    Collector 18 Branch,     !- Outlet Branch 18 Name
    Collector 19 Branch,     !- Outlet Branch 19 Name
    Collector 20 Branch;     !- Outlet Branch 20 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    Aux HW Loop Demand Mixer 7,  !- Name
    Aux HW Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    GroundFloor:Hall Heated Floor Aux HW Loop Demand Side Branch,  !- Inlet Branch 1 Name
    GroundFloor:Kitchen Heated Floor Aux HW Loop Demand Side Branch,  !- Inlet Branch 2 Name
    GroundFloor:Dining Heated Floor Aux HW Loop Demand Side Branch,  !- Inlet Branch 3 Name
    GroundFloor:WC Heated Floor Aux HW Loop Demand Side Branch,  !- Inlet Branch 4 Name
    GroundFloor:LivingRoom Heated Floor Aux HW Loop Demand Side Branch,  !- Inlet Branch 5 Name
    Aux HW Loop Demand Side Bypass Branch,  !- Inlet Branch 6 Name
    FirstFloor:Bedroom1 Water Convector Aux HW Loop Demand Side Branch,  !- Inlet Branch 7 Name
    FirstFloor:Bathroom Water Convector Aux HW Loop Demand Side Branch,  !- Inlet Branch 8 Name
    FirstFloor:EnSuite Water Convector Aux HW Loop Demand Side Branch,  !- Inlet Branch 9 Name
    FirstFloor:Bedroom3 Water Convector Aux HW Loop Demand Side Branch,  !- Inlet Branch 10 Name
    FirstFloor:Bedroom2 Water Convector Aux HW Loop Demand Side Branch,  !- Inlet Branch 11 Name
    Water Outlet Group Aux HW Loop Demand Side Branch;  !- Inlet Branch 12 Name

Connector:Mixer,
    Aux HW Loop Supply Mixer 7,  !- Name
    Aux HW Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    Tempering Valve Aux HW Loop Supply Side Branch,  !- Inlet Branch 1 Name
    Storage Tank Aux HW Loop Supply Side Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    Storage Tank Source Mixer,  !- Name
    Storage Tank Source Outlet Branch,  !- Outlet Branch Name
    Storage Tank Source Branch;  !- Inlet Branch 1 Name

Connector:Mixer,
    Collector Mixer,         !- Name
    Collector Outlet Branch, !- Outlet Branch Name
    Collector 1 Branch,      !- Inlet Branch 1 Name
    Collector 2 Branch,      !- Inlet Branch 2 Name
    Collector 3 Branch,      !- Inlet Branch 3 Name
    Collector 4 Branch,      !- Inlet Branch 4 Name
    Collector 5 Branch,      !- Inlet Branch 5 Name
    Collector 6 Branch,      !- Inlet Branch 6 Name
    Collector 7 Branch,      !- Inlet Branch 7 Name
    Collector 8 Branch,      !- Inlet Branch 8 Name
    Collector 9 Branch,      !- Inlet Branch 9 Name
    Collector 10 Branch,     !- Inlet Branch 10 Name
    Collector 11 Branch,     !- Inlet Branch 11 Name
    Collector 12 Branch,     !- Inlet Branch 12 Name
    Collector 13 Branch,     !- Inlet Branch 13 Name
    Collector 14 Branch,     !- Inlet Branch 14 Name
    Collector 15 Branch,     !- Inlet Branch 15 Name
    Collector 16 Branch,     !- Inlet Branch 16 Name
    Collector 17 Branch,     !- Inlet Branch 17 Name
    Collector 18 Branch,     !- Inlet Branch 18 Name
    Collector 19 Branch,     !- Inlet Branch 19 Name
    Collector 20 Branch;     !- Inlet Branch 20 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    Aux HW Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Aux HW Loop Demand Splitter 7,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Aux HW Loop Demand Mixer 7;  !- Connector 2 Name

ConnectorList,
    Aux HW Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Aux HW Loop Supply Splitter 7,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Aux HW Loop Supply Mixer 7;  !- Connector 2 Name

ConnectorList,
    Storage Tank Source Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Storage Tank Source Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Storage Tank Source Mixer;  !- Connector 2 Name

ConnectorList,
    Collector Connectors,    !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Collector Splitter,      !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Collector Mixer;         !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Aux HW Loop Setpoint Manager Node List,  !- Name
    Aux HW Loop Supply Side Outlet,  !- Node 1 Name
    Storage Tank DHW Inlet Node;  !- Node 2 Name

NodeList,
    Collector Loop Setpoint Node List,  !- Name
    Storage Tank Source Loop Outlet Node;  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    Storage Tank Outdoor Air Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Aux HW Loop HP Water Heater Water Heater Outdoor Air Node;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    Aux HW Loop Demand Side Inlet Branch Pipe,  !- Name
    Aux HW Loop Demand Side Inlet,  !- Inlet Node Name
    Aux HW Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Aux HW Loop Demand Side Bypass Pipe,  !- Name
    Aux HW Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    Aux HW Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Aux HW Loop Demand Side Outlet Branch Pipe,  !- Name
    Aux HW Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    Aux HW Loop Demand Side Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Storage Tank Source Outlet Pipe,  !- Name
    Storage Tank Source Water Heater-Pipe Node,  !- Inlet Node Name
    Storage Tank Source Loop Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Collector Inlet Pipe,    !- Name
    Collector Loop Inlet Node,  !- Inlet Node Name
    Collector Pipe-Collector Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Collector Outlet Pipe,   !- Name
    Collector Collector-Pipe Node,  !- Inlet Node Name
    Collector Loop Outlet Node;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    Aux HW Loop Supply Pump 7,  !- Name
    Aux HW Loop Supply Side Inlet,  !- Inlet Node Name
    Aux HW Loop Supply Pump 7 Water Outlet Node,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    10000.00,                !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    Collector Loop Pump,     !- Name
    Storage Tank Source Loop Inlet Node,  !- Inlet Node Name
    Storage Tank Source Pump-Water Heater Node,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    10000,                   !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: TEMPERINGVALVE ===========

TemperingValve,
    Tempering Valve,         !- Name
    Tempering Valve Water Inlet Node,  !- Inlet Node Name
    Tempering Valve Water Outlet Node,  !- Outlet Node Name
    Storage Tank DHW Outlet Node,  !- Stream 2 Source Node Name
    Aux HW Loop Supply Side Outlet,  !- Temperature Setpoint Node Name
    Aux HW Loop Supply Pump 7 Water Outlet Node;  !- Pump Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: SOLARCOLLECTOR:FLATPLATE:PHOTOVOLTAICTHERMAL ===========

SolarCollector:FlatPlate:PhotovoltaicThermal,
    Collector 1,             !- Name
    PowerVolt200-1,          !- Surface Name
    17.5percentEff,          !- Photovoltaic-Thermal Model Performance Name
    Collector 1,             !- Photovoltaic Name
    Water,                   !- Thermal Working Fluid Type
    Collector 1 Inlet Node,  !- Water Inlet Node Name
    Collector 1 Outlet Node, !- Water Outlet Node Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    autosize;                !- Design Flow Rate {m3/s}

SolarCollector:FlatPlate:PhotovoltaicThermal,
    Collector 2,             !- Name
    PowerVolt200-2,          !- Surface Name
    17.5percentEff,          !- Photovoltaic-Thermal Model Performance Name
    Collector 2,             !- Photovoltaic Name
    Water,                   !- Thermal Working Fluid Type
    Collector 2 Inlet Node,  !- Water Inlet Node Name
    Collector 2 Outlet Node, !- Water Outlet Node Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    autosize;                !- Design Flow Rate {m3/s}

SolarCollector:FlatPlate:PhotovoltaicThermal,
    Collector 3,             !- Name
    PowerVolt200-3,          !- Surface Name
    17.5percentEff,          !- Photovoltaic-Thermal Model Performance Name
    Collector 3,             !- Photovoltaic Name
    Water,                   !- Thermal Working Fluid Type
    Collector 3 Inlet Node,  !- Water Inlet Node Name
    Collector 3 Outlet Node, !- Water Outlet Node Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    autosize;                !- Design Flow Rate {m3/s}

SolarCollector:FlatPlate:PhotovoltaicThermal,
    Collector 4,             !- Name
    PowerVolt200-4,          !- Surface Name
    17.5percentEff,          !- Photovoltaic-Thermal Model Performance Name
    Collector 4,             !- Photovoltaic Name
    Water,                   !- Thermal Working Fluid Type
    Collector 4 Inlet Node,  !- Water Inlet Node Name
    Collector 4 Outlet Node, !- Water Outlet Node Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    autosize;                !- Design Flow Rate {m3/s}

SolarCollector:FlatPlate:PhotovoltaicThermal,
    Collector 5,             !- Name
    PowerVolt200-5,          !- Surface Name
    17.5percentEff,          !- Photovoltaic-Thermal Model Performance Name
    Collector 5,             !- Photovoltaic Name
    Water,                   !- Thermal Working Fluid Type
    Collector 5 Inlet Node,  !- Water Inlet Node Name
    Collector 5 Outlet Node, !- Water Outlet Node Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    autosize;                !- Design Flow Rate {m3/s}

SolarCollector:FlatPlate:PhotovoltaicThermal,
    Collector 6,             !- Name
    PowerVolt200-6,          !- Surface Name
    17.5percentEff,          !- Photovoltaic-Thermal Model Performance Name
    Collector 6,             !- Photovoltaic Name
    Water,                   !- Thermal Working Fluid Type
    Collector 6 Inlet Node,  !- Water Inlet Node Name
    Collector 6 Outlet Node, !- Water Outlet Node Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    autosize;                !- Design Flow Rate {m3/s}

SolarCollector:FlatPlate:PhotovoltaicThermal,
    Collector 7,             !- Name
    PowerVolt200-7,          !- Surface Name
    17.5percentEff,          !- Photovoltaic-Thermal Model Performance Name
    Collector 7,             !- Photovoltaic Name
    Water,                   !- Thermal Working Fluid Type
    Collector 7 Inlet Node,  !- Water Inlet Node Name
    Collector 7 Outlet Node, !- Water Outlet Node Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    autosize;                !- Design Flow Rate {m3/s}

SolarCollector:FlatPlate:PhotovoltaicThermal,
    Collector 8,             !- Name
    PowerVolt200-8,          !- Surface Name
    17.5percentEff,          !- Photovoltaic-Thermal Model Performance Name
    Collector 8,             !- Photovoltaic Name
    Water,                   !- Thermal Working Fluid Type
    Collector 8 Inlet Node,  !- Water Inlet Node Name
    Collector 8 Outlet Node, !- Water Outlet Node Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    autosize;                !- Design Flow Rate {m3/s}

SolarCollector:FlatPlate:PhotovoltaicThermal,
    Collector 9,             !- Name
    PowerVolt200-9,          !- Surface Name
    17.5percentEff,          !- Photovoltaic-Thermal Model Performance Name
    Collector 9,             !- Photovoltaic Name
    Water,                   !- Thermal Working Fluid Type
    Collector 9 Inlet Node,  !- Water Inlet Node Name
    Collector 9 Outlet Node, !- Water Outlet Node Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    autosize;                !- Design Flow Rate {m3/s}

SolarCollector:FlatPlate:PhotovoltaicThermal,
    Collector 10,            !- Name
    PowerVolt200-10,         !- Surface Name
    17.5percentEff,          !- Photovoltaic-Thermal Model Performance Name
    Collector 10,            !- Photovoltaic Name
    Water,                   !- Thermal Working Fluid Type
    Collector 10 Inlet Node, !- Water Inlet Node Name
    Collector 10 Outlet Node,!- Water Outlet Node Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    autosize;                !- Design Flow Rate {m3/s}

SolarCollector:FlatPlate:PhotovoltaicThermal,
    Collector 11,            !- Name
    PowerVolt200-11,         !- Surface Name
    17.5percentEff,          !- Photovoltaic-Thermal Model Performance Name
    Collector 11,            !- Photovoltaic Name
    Water,                   !- Thermal Working Fluid Type
    Collector 11 Inlet Node, !- Water Inlet Node Name
    Collector 11 Outlet Node,!- Water Outlet Node Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    autosize;                !- Design Flow Rate {m3/s}

SolarCollector:FlatPlate:PhotovoltaicThermal,
    Collector 12,            !- Name
    PowerVolt200-12,         !- Surface Name
    17.5percentEff,          !- Photovoltaic-Thermal Model Performance Name
    Collector 12,            !- Photovoltaic Name
    Water,                   !- Thermal Working Fluid Type
    Collector 12 Inlet Node, !- Water Inlet Node Name
    Collector 12 Outlet Node,!- Water Outlet Node Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    autosize;                !- Design Flow Rate {m3/s}

SolarCollector:FlatPlate:PhotovoltaicThermal,
    Collector 13,            !- Name
    PowerVolt200-13,         !- Surface Name
    17.5percentEff,          !- Photovoltaic-Thermal Model Performance Name
    Collector 13,            !- Photovoltaic Name
    Water,                   !- Thermal Working Fluid Type
    Collector 13 Inlet Node, !- Water Inlet Node Name
    Collector 13 Outlet Node,!- Water Outlet Node Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    autosize;                !- Design Flow Rate {m3/s}

SolarCollector:FlatPlate:PhotovoltaicThermal,
    Collector 14,            !- Name
    PowerVolt200-14,         !- Surface Name
    17.5percentEff,          !- Photovoltaic-Thermal Model Performance Name
    Collector 14,            !- Photovoltaic Name
    Water,                   !- Thermal Working Fluid Type
    Collector 14 Inlet Node, !- Water Inlet Node Name
    Collector 14 Outlet Node,!- Water Outlet Node Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    autosize;                !- Design Flow Rate {m3/s}

SolarCollector:FlatPlate:PhotovoltaicThermal,
    Collector 15,            !- Name
    PowerVolt200-15,         !- Surface Name
    17.5percentEff,          !- Photovoltaic-Thermal Model Performance Name
    Collector 15,            !- Photovoltaic Name
    Water,                   !- Thermal Working Fluid Type
    Collector 15 Inlet Node, !- Water Inlet Node Name
    Collector 15 Outlet Node,!- Water Outlet Node Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    autosize;                !- Design Flow Rate {m3/s}

SolarCollector:FlatPlate:PhotovoltaicThermal,
    Collector 16,            !- Name
    PowerVolt200-16,         !- Surface Name
    17.5percentEff,          !- Photovoltaic-Thermal Model Performance Name
    Collector 16,            !- Photovoltaic Name
    Water,                   !- Thermal Working Fluid Type
    Collector 16 Inlet Node, !- Water Inlet Node Name
    Collector 16 Outlet Node,!- Water Outlet Node Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    autosize;                !- Design Flow Rate {m3/s}

SolarCollector:FlatPlate:PhotovoltaicThermal,
    Collector 17,            !- Name
    PowerVolt200-17,         !- Surface Name
    17.5percentEff,          !- Photovoltaic-Thermal Model Performance Name
    Collector 17,            !- Photovoltaic Name
    Water,                   !- Thermal Working Fluid Type
    Collector 17 Inlet Node, !- Water Inlet Node Name
    Collector 17 Outlet Node,!- Water Outlet Node Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    autosize;                !- Design Flow Rate {m3/s}

SolarCollector:FlatPlate:PhotovoltaicThermal,
    Collector 18,            !- Name
    PowerVolt200-18,         !- Surface Name
    17.5percentEff,          !- Photovoltaic-Thermal Model Performance Name
    Collector 18,            !- Photovoltaic Name
    Water,                   !- Thermal Working Fluid Type
    Collector 18 Inlet Node, !- Water Inlet Node Name
    Collector 18 Outlet Node,!- Water Outlet Node Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    autosize;                !- Design Flow Rate {m3/s}

SolarCollector:FlatPlate:PhotovoltaicThermal,
    Collector 19,            !- Name
    PowerVolt200-19,         !- Surface Name
    17.5percentEff,          !- Photovoltaic-Thermal Model Performance Name
    Collector 19,            !- Photovoltaic Name
    Water,                   !- Thermal Working Fluid Type
    Collector 19 Inlet Node, !- Water Inlet Node Name
    Collector 19 Outlet Node,!- Water Outlet Node Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    autosize;                !- Design Flow Rate {m3/s}

SolarCollector:FlatPlate:PhotovoltaicThermal,
    Collector 20,            !- Name
    PowerVolt200-20,         !- Surface Name
    17.5percentEff,          !- Photovoltaic-Thermal Model Performance Name
    Collector 20,            !- Photovoltaic Name
    Water,                   !- Thermal Working Fluid Type
    Collector 20 Inlet Node, !- Water Inlet Node Name
    Collector 20 Outlet Node,!- Water Outlet Node Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    autosize;                !- Design Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: SOLARCOLLECTORPERFORMANCE:PHOTOVOLTAICTHERMAL:SIMPLE ===========

SolarCollectorPerformance:PhotovoltaicThermal:Simple,
    17.5percentEff,          !- Name
    0.82,                    !- Fraction of Surface Area with Active Thermal Collector {dimensionless}
    Fixed,                   !- Thermal Conversion Efficiency Input Mode Type
    0.175,                   !- Value for Thermal Conversion Efficiency if Fixed
    ,                        !- Thermal Conversion Efficiency Schedule Name
    0.84;                    !- Front Surface Emittance


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
    Storage Tank,            !- Name
    0.125,                   !- Tank Volume {m3}
    Domestic hot water setpoint temperature: Always 55.00,  !- Setpoint Temperature Schedule Name
    5.00,                    !- Deadband Temperature Difference {deltaC}
    60,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0,                       !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0.000000,                !- Heater Ignition Minimum Flow Rate {m3/s}
    0.0,                     !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    0.90,                    !- Heater Thermal Efficiency
    New style low temperature boiler,  !- Part Load Factor Curve Name
    0.000,                   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0.00,                    !- Off Cycle Parasitic Heat Fraction to Tank
    0.000,                   !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0.00,                    !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Water heater ambient temperature schedule: Always 20.00,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    Storage Tank Outdoor Air Node,  !- Ambient Temperature Outdoor Air Node Name
    0.0000,                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1.00,                    !- Off Cycle Loss Fraction to Zone
    0.0000,                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1.00,                    !- On Cycle Loss Fraction to Zone
    0.000000,                !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Storage Tank DHW Inlet Node,  !- Use Side Inlet Node Name
    Storage Tank DHW Outlet Node,  !- Use Side Outlet Node Name
    1.00,                    !- Use Side Effectiveness
    Storage Tank Source Inlet Node,  !- Source Side Inlet Node Name
    Storage Tank Source Outlet Node,  !- Source Side Outlet Node Name
    1.00,                    !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize,                !- Source Side Design Flow Rate {m3/s}
    1.500000,                !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    Domestic hot water setpoint temperature: Always 55.00;  !- Indirect Alternate Setpoint Temperature Schedule Name

WaterHeater:Mixed,
    Aux HW Loop HP Water Heater Water Heater,  !- Name
    0.125,                   !- Tank Volume {m3}
    Heating low water temperature schedule: Always 30.00,  !- Setpoint Temperature Schedule Name
    5.00,                    !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    3000,                    !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0.000000,                !- Heater Ignition Minimum Flow Rate {m3/s}
    0.0,                     !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    0.90,                    !- Heater Thermal Efficiency
    New style low temperature boiler,  !- Part Load Factor Curve Name
    0.000,                   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0.00,                    !- Off Cycle Parasitic Heat Fraction to Tank
    0.000,                   !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0.00,                    !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Water heater ambient temperature schedule: Always 20.00,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    Aux HW Loop HP Water Heater Water Heater Outdoor Air Node,  !- Ambient Temperature Outdoor Air Node Name
    0.0000,                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1.00,                    !- Off Cycle Loss Fraction to Zone
    0.0000,                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1.00,                    !- On Cycle Loss Fraction to Zone
    0.000000,                !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Aux HW Loop HP Water Heater Water Heater DHW Inlet Node,  !- Use Side Inlet Node Name
    Aux HW Loop Supply Side Outlet,  !- Use Side Outlet Node Name
    1.00,                    !- Use Side Effectiveness
    Aux HW Loop HP Water Heater Water Outlet Node,  !- Source Side Inlet Node Name
    Aux HW Loop HP Water Heater Water Inlet Node,  !- Source Side Outlet Node Name
    1.00,                    !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize,                !- Source Side Design Flow Rate {m3/s}
    1.500000,                !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    Domestic hot water setpoint temperature: Always 55.00;  !- Indirect Alternate Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========

WaterHeater:Sizing,
    Storage Tank,            !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.600000,                !- Time Storage Can Meet Peak Draw {hr}
    0.600000,                !- Time for Tank Recovery {hr}
    1.000000,                !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    4,                       !- Number of Bedrooms
    2,                       !- Number of Bathrooms
    0.200000,                !- Storage Capacity per Person {m3/Person}
    0.200000,                !- Recovery Capacity per Person {m3/hr-person}
    0.020000,                !- Storage Capacity per Floor Area {m3/m2}
    0.020000,                !- Recovery Capacity per Floor Area {m3/hr-m2}
    4,                       !- Number of Units
    0.200000,                !- Storage Capacity per Unit {m3}
    0.200000,                !- Recovery Capacity PerUnit {m3/hr}
    0.200,                   !- Storage Capacity per Collector Area {m3/m2}
    1.000;                   !- Height Aspect Ratio

WaterHeater:Sizing,
    Aux HW Loop HP Water Heater Water Heater,  !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.600000,                !- Time Storage Can Meet Peak Draw {hr}
    0.600000,                !- Time for Tank Recovery {hr}
    1.000000,                !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    4,                       !- Number of Bedrooms
    2,                       !- Number of Bathrooms
    0.200000,                !- Storage Capacity per Person {m3/Person}
    0.200000,                !- Recovery Capacity per Person {m3/hr-person}
    0.020000,                !- Storage Capacity per Floor Area {m3/m2}
    0.020000,                !- Recovery Capacity per Floor Area {m3/hr-m2}
    4,                       !- Number of Units
    0.200000,                !- Storage Capacity per Unit {m3}
    0.200000,                !- Recovery Capacity PerUnit {m3/hr}
    0.200,                   !- Storage Capacity per Collector Area {m3/m2}
    1.000;                   !- Height Aspect Ratio


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:HEATPUMP:PUMPEDCONDENSER ===========

WaterHeater:HeatPump:PumpedCondenser,
    Aux HW Loop HP Water Heater,  !- Name
    On 24/7,                 !- Availability Schedule Name
    Domestic hot water setpoint temperature: Always 55.00,  !- Compressor Setpoint Temperature Schedule Name
    5.00,                    !- Dead Band Temperature Difference {deltaC}
    Aux HW Loop HP Water Heater Water Inlet Node,  !- Condenser Water Inlet Node Name
    Aux HW Loop HP Water Heater Water Outlet Node,  !- Condenser Water Outlet Node Name
    autocalculate,           !- Condenser Water Flow Rate {m3/s}
    autocalculate,           !- Evaporator Air Flow Rate {m3/s}
    Schedule,                !- Inlet Air Configuration
    Aux HW Loop HP Water Heater Air Inlet Node,  !- Air Inlet Node Name
    Aux HW Loop HP Water Heater Air Outlet Node,  !- Air Outlet Node Name
    ,                        !- Outdoor Air Node Name
    ,                        !- Exhaust Air Node Name
    ScheduledAmbientTemp,    !- Inlet Air Temperature Schedule Name
    ScheduledAmbientRH,      !- Inlet Air Humidity Schedule Name
    ,                        !- Inlet Air Zone Name
    WaterHeater:Mixed,       !- Tank Object Type
    Aux HW Loop HP Water Heater Water Heater,  !- Tank Name
    Aux HW Loop HP Water Heater Water Heater DHW Inlet Node,  !- Tank Use Side Inlet Node Name
    Aux HW Loop Supply Side Outlet,  !- Tank Use Side Outlet Node Name
    COIL:WATERHEATING:AIRTOWATERHEATPUMP:PUMPED,  !- DX Coil Object Type
    Aux HW Loop HP Water Heater HP Water Heating Coil,  !- DX Coil Name
    10.0000,                 !- Minimum Inlet Air Temperature for Compressor Operation {C}
    ,                        !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Schedule,                !- Compressor Location
    ScheduledCompressorTemp, !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    Aux HW Loop HP Water Heater Supply Fan,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0.0000,                  !- On Cycle Parasitic Electric Load {W}
    0.0000,                  !- Off Cycle Parasitic Electric Load {W}
    Outdoors;                !- Parasitic Heat Rejection Location


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    Aux HW Loop,             !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Aux HW Loop Operation,   !- Plant Equipment Operation Scheme Name
    Aux HW Loop Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    0.00,                    !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Aux HW Loop Supply Side Inlet,  !- Plant Side Inlet Node Name
    Aux HW Loop Supply Side Outlet,  !- Plant Side Outlet Node Name
    Aux HW Loop Supply Side Branches,  !- Plant Side Branch List Name
    Aux HW Loop Supply Side Connectors,  !- Plant Side Connector List Name
    Aux HW Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    Aux HW Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    Aux HW Loop Demand Side Branches,  !- Demand Side Branch List Name
    Aux HW Loop Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    Aux HW Loop AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

PlantLoop,
    Collector Loop,          !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Collector Loop Operation,!- Plant Equipment Operation Scheme Name
    Storage Tank Source Loop Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    3,                       !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Storage Tank Source Loop Inlet Node,  !- Plant Side Inlet Node Name
    Storage Tank Source Loop Outlet Node,  !- Plant Side Outlet Node Name
    Storage Tank Source Branches,  !- Plant Side Branch List Name
    Storage Tank Source Connectors,  !- Plant Side Connector List Name
    Collector Loop Inlet Node,  !- Demand Side Inlet Node Name
    Collector Loop Outlet Node,  !- Demand Side Outlet Node Name
    Collector Branches,      !- Demand Side Branch List Name
    Collector Connectors,    !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    Aux HW Loop Scheme 1 Range 1 Equipment List,  !- Name
    WaterHeater:HeatPump:PumpedCondenser,  !- Equipment 1 Object Type
    Aux HW Loop HP Water Heater;  !- Equipment 1 Name

PlantEquipmentList,
    Collector Plant Equipment,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Storage Tank;            !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    Aux HW Loop Scheme 1,    !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    Aux HW Loop Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Collector Control Scheme,!- Name
    0,                       !- Load Range 1 Lower Limit {W}
    10000000,                !- Load Range 1 Upper Limit {W}
    Collector Plant Equipment;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    Aux HW Loop Operation,   !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Aux HW Loop Scheme 1,    !- Control Scheme 1 Name
    On 24/7;                 !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Collector Loop Operation,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Collector Control Scheme,!- Control Scheme 1 Name
    On 24/7;                 !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    Running_Average_Outdoor_Air_Temperature,  !- Name
    People GroundFloor:Stairs1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GroundFloor_Stairs1_People_Gains,  !- Name
    GroundFloor:Stairs1,     !- Output:Variable or Output:Meter Index Key Name
    Zone People Sensible Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GroundFloor_Stairs1_Op_Temp,  !- Name
    GroundFloor:Stairs1,     !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

! end zone loop
EnergyManagementSystem:Sensor,
    GroundFloor_Hall_People_Gains,  !- Name
    GroundFloor:Hall,        !- Output:Variable or Output:Meter Index Key Name
    Zone People Sensible Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GroundFloor_Hall_Op_Temp,!- Name
    GroundFloor:Hall,        !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

! end zone loop
EnergyManagementSystem:Sensor,
    GroundFloor_Kitchen_People_Gains,  !- Name
    GroundFloor:Kitchen,     !- Output:Variable or Output:Meter Index Key Name
    Zone People Sensible Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GroundFloor_Kitchen_Op_Temp,  !- Name
    GroundFloor:Kitchen,     !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

! end zone loop
EnergyManagementSystem:Sensor,
    GroundFloor_StorageRoom_People_Gains,  !- Name
    GroundFloor:StorageRoom, !- Output:Variable or Output:Meter Index Key Name
    Zone People Sensible Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GroundFloor_StorageRoom_Op_Temp,  !- Name
    GroundFloor:StorageRoom, !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

! end zone loop
EnergyManagementSystem:Sensor,
    GroundFloor_Dining_People_Gains,  !- Name
    GroundFloor:Dining,      !- Output:Variable or Output:Meter Index Key Name
    Zone People Sensible Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GroundFloor_Dining_Op_Temp,  !- Name
    GroundFloor:Dining,      !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

! end zone loop
EnergyManagementSystem:Sensor,
    GroundFloor_WC_People_Gains,  !- Name
    GroundFloor:WC,          !- Output:Variable or Output:Meter Index Key Name
    Zone People Sensible Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GroundFloor_WC_Op_Temp,  !- Name
    GroundFloor:WC,          !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

! end zone loop
EnergyManagementSystem:Sensor,
    GroundFloor_LivingRoom_People_Gains,  !- Name
    GroundFloor:LivingRoom,  !- Output:Variable or Output:Meter Index Key Name
    Zone People Sensible Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GroundFloor_LivingRoom_Op_Temp,  !- Name
    GroundFloor:LivingRoom,  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

! end zone loop
EnergyManagementSystem:Sensor,
    FirstFloor_Stairs2_People_Gains,  !- Name
    FirstFloor:Stairs2,      !- Output:Variable or Output:Meter Index Key Name
    Zone People Sensible Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    FirstFloor_Stairs2_Op_Temp,  !- Name
    FirstFloor:Stairs2,      !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

! end zone loop
EnergyManagementSystem:Sensor,
    FirstFloor_Bedroom1_People_Gains,  !- Name
    FirstFloor:Bedroom1,     !- Output:Variable or Output:Meter Index Key Name
    Zone People Sensible Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    FirstFloor_Bedroom1_Op_Temp,  !- Name
    FirstFloor:Bedroom1,     !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

! end zone loop
EnergyManagementSystem:Sensor,
    FirstFloor_Bathroom_People_Gains,  !- Name
    FirstFloor:Bathroom,     !- Output:Variable or Output:Meter Index Key Name
    Zone People Sensible Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    FirstFloor_Bathroom_Op_Temp,  !- Name
    FirstFloor:Bathroom,     !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

! end zone loop
EnergyManagementSystem:Sensor,
    FirstFloor_EnSuite_People_Gains,  !- Name
    FirstFloor:EnSuite,      !- Output:Variable or Output:Meter Index Key Name
    Zone People Sensible Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    FirstFloor_EnSuite_Op_Temp,  !- Name
    FirstFloor:EnSuite,      !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

! end zone loop
EnergyManagementSystem:Sensor,
    FirstFloor_Bedroom3_People_Gains,  !- Name
    FirstFloor:Bedroom3,     !- Output:Variable or Output:Meter Index Key Name
    Zone People Sensible Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    FirstFloor_Bedroom3_Op_Temp,  !- Name
    FirstFloor:Bedroom3,     !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

! end zone loop
EnergyManagementSystem:Sensor,
    FirstFloor_Bedroom2_People_Gains,  !- Name
    FirstFloor:Bedroom2,     !- Output:Variable or Output:Meter Index Key Name
    Zone People Sensible Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    FirstFloor_Bedroom2_Op_Temp,  !- Name
    FirstFloor:Bedroom2,     !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    CIBSE_TM52_Reports,      !- Name
    EndOfZoneTimestepBeforeZoneReporting,  !- EnergyPlus Model Calling Point
    CIBSE_TM52_Reports;      !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

! end zone loop
! CIBSE_TM52 Maximum allowable inside operative temperature
! start zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
EnergyManagementSystem:Program,
    CIBSE_TM52_Reports,      !- Name
    SET TMax_TM52 = 0.33 * Running_Average_Outdoor_Air_Temperature + 21.8,  !- Program Line 1
    SET Tmp = @Round(GroundFloor_Stairs1_Op_Temp - TMax_TM52),  !- Program Line 2
    SET GroundFloor_Stairs1_DeltaT = Tmp,  !- A4
    IF GroundFloor_Stairs1_DeltaT < 0,  !- A5
    SET GroundFloor_Stairs1_DeltaT = 0,  !- A6
    ENDIF,                   !- A7
    IF GroundFloor_Stairs1_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A8
    IF GroundFloor_Stairs1_DeltaT > 0,  !- A9
    SET GroundFloor_Stairs1_C1 = 1,  !- A10
    ELSE,                    !- A11
    SET GroundFloor_Stairs1_C1 = 0,  !- A12
    ENDIF,                   !- A13
    SET Tmp = GroundFloor_Stairs1_C1,  !- A14
    SET GroundFloor_Stairs1_C2 = Tmp * ZoneTimeStep,  !- A15
    IF Block1_Zone1_DeltaT > 4,  !- A16
    SET GroundFloor_Stairs1_C3 = 1,  !- A17
    ELSE,                    !- A18
    SET GroundFloor_Stairs1_C3 = 0,  !- A19
    ENDIF,                   !- A20
    ELSE,                    !- A21
    SET GroundFloor_Stairs1_C1 = 0,  !- A22
    SET GroundFloor_Stairs1_C2 = 0,  !- A23
    SET GroundFloor_Stairs1_C3 = 0,  !- A24
    ENDIF,                   !- A25
    SET Tmp = @Round(GroundFloor_Hall_Op_Temp - TMax_TM52),  !- A26
    SET GroundFloor_Hall_DeltaT = Tmp,  !- A27
    IF GroundFloor_Hall_DeltaT < 0,  !- A28
    SET GroundFloor_Hall_DeltaT = 0,  !- A29
    ENDIF,                   !- A30
    IF GroundFloor_Hall_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A31
    IF GroundFloor_Hall_DeltaT > 0,  !- A32
    SET GroundFloor_Hall_C1 = 1,  !- A33
    ELSE,                    !- A34
    SET GroundFloor_Hall_C1 = 0,  !- A35
    ENDIF,                   !- A36
    SET Tmp = GroundFloor_Hall_C1,  !- A37
    SET GroundFloor_Hall_C2 = Tmp * ZoneTimeStep,  !- A38
    IF Block1_Zone1_DeltaT > 4,  !- A39
    SET GroundFloor_Hall_C3 = 1,  !- A40
    ELSE,                    !- A41
    SET GroundFloor_Hall_C3 = 0,  !- A42
    ENDIF,                   !- A43
    ELSE,                    !- A44
    SET GroundFloor_Hall_C1 = 0,  !- A45
    SET GroundFloor_Hall_C2 = 0,  !- A46
    SET GroundFloor_Hall_C3 = 0,  !- A47
    ENDIF,                   !- A48
    SET Tmp = @Round(GroundFloor_Kitchen_Op_Temp - TMax_TM52),  !- A49
    SET GroundFloor_Kitchen_DeltaT = Tmp,  !- A50
    IF GroundFloor_Kitchen_DeltaT < 0,  !- A51
    SET GroundFloor_Kitchen_DeltaT = 0,  !- A52
    ENDIF,                   !- A53
    IF GroundFloor_Kitchen_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A54
    IF GroundFloor_Kitchen_DeltaT > 0,  !- A55
    SET GroundFloor_Kitchen_C1 = 1,  !- A56
    ELSE,                    !- A57
    SET GroundFloor_Kitchen_C1 = 0,  !- A58
    ENDIF,                   !- A59
    SET Tmp = GroundFloor_Kitchen_C1,  !- A60
    SET GroundFloor_Kitchen_C2 = Tmp * ZoneTimeStep,  !- A61
    IF Block1_Zone1_DeltaT > 4,  !- A62
    SET GroundFloor_Kitchen_C3 = 1,  !- A63
    ELSE,                    !- A64
    SET GroundFloor_Kitchen_C3 = 0,  !- A65
    ENDIF,                   !- A66
    ELSE,                    !- A67
    SET GroundFloor_Kitchen_C1 = 0,  !- A68
    SET GroundFloor_Kitchen_C2 = 0,  !- A69
    SET GroundFloor_Kitchen_C3 = 0,  !- A70
    ENDIF,                   !- A71
    SET Tmp = @Round(GroundFloor_StorageRoom_Op_Temp - TMax_TM52),  !- A72
    SET GroundFloor_StorageRoom_DeltaT = Tmp,  !- A73
    IF GroundFloor_StorageRoom_DeltaT < 0,  !- A74
    SET GroundFloor_StorageRoom_DeltaT = 0,  !- A75
    ENDIF,                   !- A76
    IF GroundFloor_StorageRoom_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A77
    IF GroundFloor_StorageRoom_DeltaT > 0,  !- A78
    SET GroundFloor_StorageRoom_C1 = 1,  !- A79
    ELSE,                    !- A80
    SET GroundFloor_StorageRoom_C1 = 0,  !- A81
    ENDIF,                   !- A82
    SET Tmp = GroundFloor_StorageRoom_C1,  !- A83
    SET GroundFloor_StorageRoom_C2 = Tmp * ZoneTimeStep,  !- A84
    IF Block1_Zone1_DeltaT > 4,  !- A85
    SET GroundFloor_StorageRoom_C3 = 1,  !- A86
    ELSE,                    !- A87
    SET GroundFloor_StorageRoom_C3 = 0,  !- A88
    ENDIF,                   !- A89
    ELSE,                    !- A90
    SET GroundFloor_StorageRoom_C1 = 0,  !- A91
    SET GroundFloor_StorageRoom_C2 = 0,  !- A92
    SET GroundFloor_StorageRoom_C3 = 0,  !- A93
    ENDIF,                   !- A94
    SET Tmp = @Round(GroundFloor_Dining_Op_Temp - TMax_TM52),  !- A95
    SET GroundFloor_Dining_DeltaT = Tmp,  !- A96
    IF GroundFloor_Dining_DeltaT < 0,  !- A97
    SET GroundFloor_Dining_DeltaT = 0,  !- A98
    ENDIF,                   !- A99
    IF GroundFloor_Dining_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A100
    IF GroundFloor_Dining_DeltaT > 0,  !- A101
    SET GroundFloor_Dining_C1 = 1,  !- A102
    ELSE,                    !- A103
    SET GroundFloor_Dining_C1 = 0,  !- A104
    ENDIF,                   !- A105
    SET Tmp = GroundFloor_Dining_C1,  !- A106
    SET GroundFloor_Dining_C2 = Tmp * ZoneTimeStep,  !- A107
    IF Block1_Zone1_DeltaT > 4,  !- A108
    SET GroundFloor_Dining_C3 = 1,  !- A109
    ELSE,                    !- A110
    SET GroundFloor_Dining_C3 = 0,  !- A111
    ENDIF,                   !- A112
    ELSE,                    !- A113
    SET GroundFloor_Dining_C1 = 0,  !- A114
    SET GroundFloor_Dining_C2 = 0,  !- A115
    SET GroundFloor_Dining_C3 = 0,  !- A116
    ENDIF,                   !- A117
    SET Tmp = @Round(GroundFloor_WC_Op_Temp - TMax_TM52),  !- A118
    SET GroundFloor_WC_DeltaT = Tmp,  !- A119
    IF GroundFloor_WC_DeltaT < 0,  !- A120
    SET GroundFloor_WC_DeltaT = 0,  !- A121
    ENDIF,                   !- A122
    IF GroundFloor_WC_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A123
    IF GroundFloor_WC_DeltaT > 0,  !- A124
    SET GroundFloor_WC_C1 = 1,  !- A125
    ELSE,                    !- A126
    SET GroundFloor_WC_C1 = 0,  !- A127
    ENDIF,                   !- A128
    SET Tmp = GroundFloor_WC_C1,  !- A129
    SET GroundFloor_WC_C2 = Tmp * ZoneTimeStep,  !- A130
    IF Block1_Zone1_DeltaT > 4,  !- A131
    SET GroundFloor_WC_C3 = 1,  !- A132
    ELSE,                    !- A133
    SET GroundFloor_WC_C3 = 0,  !- A134
    ENDIF,                   !- A135
    ELSE,                    !- A136
    SET GroundFloor_WC_C1 = 0,  !- A137
    SET GroundFloor_WC_C2 = 0,  !- A138
    SET GroundFloor_WC_C3 = 0,  !- A139
    ENDIF,                   !- A140
    SET Tmp = @Round(GroundFloor_LivingRoom_Op_Temp - TMax_TM52),  !- A141
    SET GroundFloor_LivingRoom_DeltaT = Tmp,  !- A142
    IF GroundFloor_LivingRoom_DeltaT < 0,  !- A143
    SET GroundFloor_LivingRoom_DeltaT = 0,  !- A144
    ENDIF,                   !- A145
    IF GroundFloor_LivingRoom_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A146
    IF GroundFloor_LivingRoom_DeltaT > 0,  !- A147
    SET GroundFloor_LivingRoom_C1 = 1,  !- A148
    ELSE,                    !- A149
    SET GroundFloor_LivingRoom_C1 = 0,  !- A150
    ENDIF,                   !- A151
    SET Tmp = GroundFloor_LivingRoom_C1,  !- A152
    SET GroundFloor_LivingRoom_C2 = Tmp * ZoneTimeStep,  !- A153
    IF Block1_Zone1_DeltaT > 4,  !- A154
    SET GroundFloor_LivingRoom_C3 = 1,  !- A155
    ELSE,                    !- A156
    SET GroundFloor_LivingRoom_C3 = 0,  !- A157
    ENDIF,                   !- A158
    ELSE,                    !- A159
    SET GroundFloor_LivingRoom_C1 = 0,  !- A160
    SET GroundFloor_LivingRoom_C2 = 0,  !- A161
    SET GroundFloor_LivingRoom_C3 = 0,  !- A162
    ENDIF,                   !- A163
    SET Tmp = @Round(FirstFloor_Stairs2_Op_Temp - TMax_TM52),  !- A164
    SET FirstFloor_Stairs2_DeltaT = Tmp,  !- A165
    IF FirstFloor_Stairs2_DeltaT < 0,  !- A166
    SET FirstFloor_Stairs2_DeltaT = 0,  !- A167
    ENDIF,                   !- A168
    IF FirstFloor_Stairs2_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A169
    IF FirstFloor_Stairs2_DeltaT > 0,  !- A170
    SET FirstFloor_Stairs2_C1 = 1,  !- A171
    ELSE,                    !- A172
    SET FirstFloor_Stairs2_C1 = 0,  !- A173
    ENDIF,                   !- A174
    SET Tmp = FirstFloor_Stairs2_C1,  !- A175
    SET FirstFloor_Stairs2_C2 = Tmp * ZoneTimeStep,  !- A176
    IF Block1_Zone1_DeltaT > 4,  !- A177
    SET FirstFloor_Stairs2_C3 = 1,  !- A178
    ELSE,                    !- A179
    SET FirstFloor_Stairs2_C3 = 0,  !- A180
    ENDIF,                   !- A181
    ELSE,                    !- A182
    SET FirstFloor_Stairs2_C1 = 0,  !- A183
    SET FirstFloor_Stairs2_C2 = 0,  !- A184
    SET FirstFloor_Stairs2_C3 = 0,  !- A185
    ENDIF,                   !- A186
    SET Tmp = @Round(FirstFloor_Bedroom1_Op_Temp - TMax_TM52),  !- A187
    SET FirstFloor_Bedroom1_DeltaT = Tmp,  !- A188
    IF FirstFloor_Bedroom1_DeltaT < 0,  !- A189
    SET FirstFloor_Bedroom1_DeltaT = 0,  !- A190
    ENDIF,                   !- A191
    IF FirstFloor_Bedroom1_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A192
    IF FirstFloor_Bedroom1_DeltaT > 0,  !- A193
    SET FirstFloor_Bedroom1_C1 = 1,  !- A194
    ELSE,                    !- A195
    SET FirstFloor_Bedroom1_C1 = 0,  !- A196
    ENDIF,                   !- A197
    SET Tmp = FirstFloor_Bedroom1_C1,  !- A198
    SET FirstFloor_Bedroom1_C2 = Tmp * ZoneTimeStep,  !- A199
    IF Block1_Zone1_DeltaT > 4,  !- A200
    SET FirstFloor_Bedroom1_C3 = 1,  !- A201
    ELSE,                    !- A202
    SET FirstFloor_Bedroom1_C3 = 0,  !- A203
    ENDIF,                   !- A204
    ELSE,                    !- A205
    SET FirstFloor_Bedroom1_C1 = 0,  !- A206
    SET FirstFloor_Bedroom1_C2 = 0,  !- A207
    SET FirstFloor_Bedroom1_C3 = 0,  !- A208
    ENDIF,                   !- A209
    SET Tmp = @Round(FirstFloor_Bathroom_Op_Temp - TMax_TM52),  !- A210
    SET FirstFloor_Bathroom_DeltaT = Tmp,  !- A211
    IF FirstFloor_Bathroom_DeltaT < 0,  !- A212
    SET FirstFloor_Bathroom_DeltaT = 0,  !- A213
    ENDIF,                   !- A214
    IF FirstFloor_Bathroom_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A215
    IF FirstFloor_Bathroom_DeltaT > 0,  !- A216
    SET FirstFloor_Bathroom_C1 = 1,  !- A217
    ELSE,                    !- A218
    SET FirstFloor_Bathroom_C1 = 0,  !- A219
    ENDIF,                   !- A220
    SET Tmp = FirstFloor_Bathroom_C1,  !- A221
    SET FirstFloor_Bathroom_C2 = Tmp * ZoneTimeStep,  !- A222
    IF Block1_Zone1_DeltaT > 4,  !- A223
    SET FirstFloor_Bathroom_C3 = 1,  !- A224
    ELSE,                    !- A225
    SET FirstFloor_Bathroom_C3 = 0,  !- A226
    ENDIF,                   !- A227
    ELSE,                    !- A228
    SET FirstFloor_Bathroom_C1 = 0,  !- A229
    SET FirstFloor_Bathroom_C2 = 0,  !- A230
    SET FirstFloor_Bathroom_C3 = 0,  !- A231
    ENDIF,                   !- A232
    SET Tmp = @Round(FirstFloor_EnSuite_Op_Temp - TMax_TM52),  !- A233
    SET FirstFloor_EnSuite_DeltaT = Tmp,  !- A234
    IF FirstFloor_EnSuite_DeltaT < 0,  !- A235
    SET FirstFloor_EnSuite_DeltaT = 0,  !- A236
    ENDIF,                   !- A237
    IF FirstFloor_EnSuite_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A238
    IF FirstFloor_EnSuite_DeltaT > 0,  !- A239
    SET FirstFloor_EnSuite_C1 = 1,  !- A240
    ELSE,                    !- A241
    SET FirstFloor_EnSuite_C1 = 0,  !- A242
    ENDIF,                   !- A243
    SET Tmp = FirstFloor_EnSuite_C1,  !- A244
    SET FirstFloor_EnSuite_C2 = Tmp * ZoneTimeStep,  !- A245
    IF Block1_Zone1_DeltaT > 4,  !- A246
    SET FirstFloor_EnSuite_C3 = 1,  !- A247
    ELSE,                    !- A248
    SET FirstFloor_EnSuite_C3 = 0,  !- A249
    ENDIF,                   !- A250
    ELSE,                    !- A251
    SET FirstFloor_EnSuite_C1 = 0,  !- A252
    SET FirstFloor_EnSuite_C2 = 0,  !- A253
    SET FirstFloor_EnSuite_C3 = 0,  !- A254
    ENDIF,                   !- A255
    SET Tmp = @Round(FirstFloor_Bedroom3_Op_Temp - TMax_TM52),  !- A256
    SET FirstFloor_Bedroom3_DeltaT = Tmp,  !- A257
    IF FirstFloor_Bedroom3_DeltaT < 0,  !- A258
    SET FirstFloor_Bedroom3_DeltaT = 0,  !- A259
    ENDIF,                   !- A260
    IF FirstFloor_Bedroom3_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A261
    IF FirstFloor_Bedroom3_DeltaT > 0,  !- A262
    SET FirstFloor_Bedroom3_C1 = 1,  !- A263
    ELSE,                    !- A264
    SET FirstFloor_Bedroom3_C1 = 0,  !- A265
    ENDIF,                   !- A266
    SET Tmp = FirstFloor_Bedroom3_C1,  !- A267
    SET FirstFloor_Bedroom3_C2 = Tmp * ZoneTimeStep,  !- A268
    IF Block1_Zone1_DeltaT > 4,  !- A269
    SET FirstFloor_Bedroom3_C3 = 1,  !- A270
    ELSE,                    !- A271
    SET FirstFloor_Bedroom3_C3 = 0,  !- A272
    ENDIF,                   !- A273
    ELSE,                    !- A274
    SET FirstFloor_Bedroom3_C1 = 0,  !- A275
    SET FirstFloor_Bedroom3_C2 = 0,  !- A276
    SET FirstFloor_Bedroom3_C3 = 0,  !- A277
    ENDIF,                   !- A278
    SET Tmp = @Round(FirstFloor_Bedroom2_Op_Temp - TMax_TM52),  !- A279
    SET FirstFloor_Bedroom2_DeltaT = Tmp,  !- A280
    IF FirstFloor_Bedroom2_DeltaT < 0,  !- A281
    SET FirstFloor_Bedroom2_DeltaT = 0,  !- A282
    ENDIF,                   !- A283
    IF FirstFloor_Bedroom2_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A284
    IF FirstFloor_Bedroom2_DeltaT > 0,  !- A285
    SET FirstFloor_Bedroom2_C1 = 1,  !- A286
    ELSE,                    !- A287
    SET FirstFloor_Bedroom2_C1 = 0,  !- A288
    ENDIF,                   !- A289
    SET Tmp = FirstFloor_Bedroom2_C1,  !- A290
    SET FirstFloor_Bedroom2_C2 = Tmp * ZoneTimeStep,  !- A291
    IF Block1_Zone1_DeltaT > 4,  !- A292
    SET FirstFloor_Bedroom2_C3 = 1,  !- A293
    ELSE,                    !- A294
    SET FirstFloor_Bedroom2_C3 = 0,  !- A295
    ENDIF,                   !- A296
    ELSE,                    !- A297
    SET FirstFloor_Bedroom2_C1 = 0,  !- A298
    SET FirstFloor_Bedroom2_C2 = 0,  !- A299
    SET FirstFloor_Bedroom2_C3 = 0,  !- A300
    ENDIF;                   !- A301


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

EnergyManagementSystem:OutputVariable,
    TMax CIBSE_TM52,         !- Name
    TMax_TM52,               !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    [C];                     !- Units

EnergyManagementSystem:OutputVariable,
    GroundFloor:Stairs1 Criterion 1 CIBSE_TM52,  !- Name
    GroundFloor_Stairs1_C1,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports;      !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    GroundFloor_Stairs1 DeltaT CIBSE TM52,  !- Name
    GroundFloor_Stairs1_DeltaT,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

EnergyManagementSystem:OutputVariable,
    GroundFloor_Stairs1 Criterion 2 CIBSE_TM52,  !- Name
    GroundFloor_Stairs1_C2,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

EnergyManagementSystem:OutputVariable,
    GroundFloor_Stairs1 Criterion 3 CIBSE_TM52,  !- Name
    GroundFloor_Stairs1_C3,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    hr;                      !- Units

EnergyManagementSystem:OutputVariable,
    GroundFloor:Hall Criterion 1 CIBSE_TM52,  !- Name
    GroundFloor_Hall_C1,     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports;      !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    GroundFloor_Hall DeltaT CIBSE TM52,  !- Name
    GroundFloor_Hall_DeltaT, !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

EnergyManagementSystem:OutputVariable,
    GroundFloor_Hall Criterion 2 CIBSE_TM52,  !- Name
    GroundFloor_Hall_C2,     !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

EnergyManagementSystem:OutputVariable,
    GroundFloor_Hall Criterion 3 CIBSE_TM52,  !- Name
    GroundFloor_Hall_C3,     !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    hr;                      !- Units

EnergyManagementSystem:OutputVariable,
    GroundFloor:Kitchen Criterion 1 CIBSE_TM52,  !- Name
    GroundFloor_Kitchen_C1,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports;      !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    GroundFloor_Kitchen DeltaT CIBSE TM52,  !- Name
    GroundFloor_Kitchen_DeltaT,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

EnergyManagementSystem:OutputVariable,
    GroundFloor_Kitchen Criterion 2 CIBSE_TM52,  !- Name
    GroundFloor_Kitchen_C2,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

EnergyManagementSystem:OutputVariable,
    GroundFloor_Kitchen Criterion 3 CIBSE_TM52,  !- Name
    GroundFloor_Kitchen_C3,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    hr;                      !- Units

EnergyManagementSystem:OutputVariable,
    GroundFloor:StorageRoom Criterion 1 CIBSE_TM52,  !- Name
    GroundFloor_StorageRoom_C1,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports;      !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    GroundFloor_StorageRoom DeltaT CIBSE TM52,  !- Name
    GroundFloor_StorageRoom_DeltaT,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

EnergyManagementSystem:OutputVariable,
    GroundFloor_StorageRoom Criterion 2 CIBSE_TM52,  !- Name
    GroundFloor_StorageRoom_C2,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

EnergyManagementSystem:OutputVariable,
    GroundFloor_StorageRoom Criterion 3 CIBSE_TM52,  !- Name
    GroundFloor_StorageRoom_C3,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    hr;                      !- Units

EnergyManagementSystem:OutputVariable,
    GroundFloor:Dining Criterion 1 CIBSE_TM52,  !- Name
    GroundFloor_Dining_C1,   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports;      !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    GroundFloor_Dining DeltaT CIBSE TM52,  !- Name
    GroundFloor_Dining_DeltaT,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

EnergyManagementSystem:OutputVariable,
    GroundFloor_Dining Criterion 2 CIBSE_TM52,  !- Name
    GroundFloor_Dining_C2,   !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

EnergyManagementSystem:OutputVariable,
    GroundFloor_Dining Criterion 3 CIBSE_TM52,  !- Name
    GroundFloor_Dining_C3,   !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    hr;                      !- Units

EnergyManagementSystem:OutputVariable,
    GroundFloor:WC Criterion 1 CIBSE_TM52,  !- Name
    GroundFloor_WC_C1,       !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports;      !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    GroundFloor_WC DeltaT CIBSE TM52,  !- Name
    GroundFloor_WC_DeltaT,   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

EnergyManagementSystem:OutputVariable,
    GroundFloor_WC Criterion 2 CIBSE_TM52,  !- Name
    GroundFloor_WC_C2,       !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

EnergyManagementSystem:OutputVariable,
    GroundFloor_WC Criterion 3 CIBSE_TM52,  !- Name
    GroundFloor_WC_C3,       !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    hr;                      !- Units

EnergyManagementSystem:OutputVariable,
    GroundFloor:LivingRoom Criterion 1 CIBSE_TM52,  !- Name
    GroundFloor_LivingRoom_C1,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports;      !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    GroundFloor_LivingRoom DeltaT CIBSE TM52,  !- Name
    GroundFloor_LivingRoom_DeltaT,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

EnergyManagementSystem:OutputVariable,
    GroundFloor_LivingRoom Criterion 2 CIBSE_TM52,  !- Name
    GroundFloor_LivingRoom_C2,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

EnergyManagementSystem:OutputVariable,
    GroundFloor_LivingRoom Criterion 3 CIBSE_TM52,  !- Name
    GroundFloor_LivingRoom_C3,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    hr;                      !- Units

EnergyManagementSystem:OutputVariable,
    FirstFloor:Stairs2 Criterion 1 CIBSE_TM52,  !- Name
    FirstFloor_Stairs2_C1,   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports;      !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    FirstFloor_Stairs2 DeltaT CIBSE TM52,  !- Name
    FirstFloor_Stairs2_DeltaT,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

EnergyManagementSystem:OutputVariable,
    FirstFloor_Stairs2 Criterion 2 CIBSE_TM52,  !- Name
    FirstFloor_Stairs2_C2,   !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

EnergyManagementSystem:OutputVariable,
    FirstFloor_Stairs2 Criterion 3 CIBSE_TM52,  !- Name
    FirstFloor_Stairs2_C3,   !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    hr;                      !- Units

EnergyManagementSystem:OutputVariable,
    FirstFloor:Bedroom1 Criterion 1 CIBSE_TM52,  !- Name
    FirstFloor_Bedroom1_C1,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports;      !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    FirstFloor_Bedroom1 DeltaT CIBSE TM52,  !- Name
    FirstFloor_Bedroom1_DeltaT,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

EnergyManagementSystem:OutputVariable,
    FirstFloor_Bedroom1 Criterion 2 CIBSE_TM52,  !- Name
    FirstFloor_Bedroom1_C2,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

EnergyManagementSystem:OutputVariable,
    FirstFloor_Bedroom1 Criterion 3 CIBSE_TM52,  !- Name
    FirstFloor_Bedroom1_C3,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    hr;                      !- Units

EnergyManagementSystem:OutputVariable,
    FirstFloor:Bathroom Criterion 1 CIBSE_TM52,  !- Name
    FirstFloor_Bathroom_C1,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports;      !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    FirstFloor_Bathroom DeltaT CIBSE TM52,  !- Name
    FirstFloor_Bathroom_DeltaT,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

EnergyManagementSystem:OutputVariable,
    FirstFloor_Bathroom Criterion 2 CIBSE_TM52,  !- Name
    FirstFloor_Bathroom_C2,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

EnergyManagementSystem:OutputVariable,
    FirstFloor_Bathroom Criterion 3 CIBSE_TM52,  !- Name
    FirstFloor_Bathroom_C3,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    hr;                      !- Units

EnergyManagementSystem:OutputVariable,
    FirstFloor:EnSuite Criterion 1 CIBSE_TM52,  !- Name
    FirstFloor_EnSuite_C1,   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports;      !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    FirstFloor_EnSuite DeltaT CIBSE TM52,  !- Name
    FirstFloor_EnSuite_DeltaT,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

EnergyManagementSystem:OutputVariable,
    FirstFloor_EnSuite Criterion 2 CIBSE_TM52,  !- Name
    FirstFloor_EnSuite_C2,   !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

EnergyManagementSystem:OutputVariable,
    FirstFloor_EnSuite Criterion 3 CIBSE_TM52,  !- Name
    FirstFloor_EnSuite_C3,   !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    hr;                      !- Units

EnergyManagementSystem:OutputVariable,
    FirstFloor:Bedroom3 Criterion 1 CIBSE_TM52,  !- Name
    FirstFloor_Bedroom3_C1,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports;      !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    FirstFloor_Bedroom3 DeltaT CIBSE TM52,  !- Name
    FirstFloor_Bedroom3_DeltaT,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

EnergyManagementSystem:OutputVariable,
    FirstFloor_Bedroom3 Criterion 2 CIBSE_TM52,  !- Name
    FirstFloor_Bedroom3_C2,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

EnergyManagementSystem:OutputVariable,
    FirstFloor_Bedroom3 Criterion 3 CIBSE_TM52,  !- Name
    FirstFloor_Bedroom3_C3,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    hr;                      !- Units

EnergyManagementSystem:OutputVariable,
    FirstFloor:Bedroom2 Criterion 1 CIBSE_TM52,  !- Name
    FirstFloor_Bedroom2_C1,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports;      !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    FirstFloor_Bedroom2 DeltaT CIBSE TM52,  !- Name
    FirstFloor_Bedroom2_DeltaT,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

EnergyManagementSystem:OutputVariable,
    FirstFloor_Bedroom2 Criterion 2 CIBSE_TM52,  !- Name
    FirstFloor_Bedroom2_C2,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

EnergyManagementSystem:OutputVariable,
    FirstFloor_Bedroom2 Criterion 3 CIBSE_TM52,  !- Name
    FirstFloor_Bedroom2_C3,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    hr;                      !- Units


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    Aux HW Loop Availability,!- Name
    On 24/7;                 !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    Aux HW Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Aux HW Loop Availability;!- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    Aux HW Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Domestic hot water setpoint temperature: Always 55.00,  !- Schedule Name
    Aux HW Loop Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Collector Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    On,                      !- Schedule Name
    Collector Loop Setpoint Node List;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: GENERATOR:PHOTOVOLTAIC ===========

Generator:Photovoltaic,
    Collector 1,             !- Name
    PowerVolt200-7,          !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PowerVolt 200,           !- Module Performance Name
    PhotovoltaicThermalSolarCollector,  !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    Collector 2,             !- Name
    PowerVolt200-2,          !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PowerVolt 200,           !- Module Performance Name
    PhotovoltaicThermalSolarCollector,  !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    Collector 3,             !- Name
    PowerVolt200-3,          !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PowerVolt 200,           !- Module Performance Name
    PhotovoltaicThermalSolarCollector,  !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    Collector 4,             !- Name
    PowerVolt200-4,          !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PowerVolt 200,           !- Module Performance Name
    PhotovoltaicThermalSolarCollector,  !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    Collector 5,             !- Name
    PowerVolt200-5,          !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PowerVolt 200,           !- Module Performance Name
    PhotovoltaicThermalSolarCollector,  !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    Collector 6,             !- Name
    PowerVolt200-6,          !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PowerVolt 200,           !- Module Performance Name
    PhotovoltaicThermalSolarCollector,  !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    Collector 7,             !- Name
    PowerVolt200-1,          !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PowerVolt 200,           !- Module Performance Name
    PhotovoltaicThermalSolarCollector,  !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    Collector 8,             !- Name
    PowerVolt200-8,          !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PowerVolt 200,           !- Module Performance Name
    PhotovoltaicThermalSolarCollector,  !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    Collector 9,             !- Name
    PowerVolt200-10,         !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PowerVolt 200,           !- Module Performance Name
    PhotovoltaicThermalSolarCollector,  !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    Collector 10,            !- Name
    PowerVolt200-11,         !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PowerVolt 200,           !- Module Performance Name
    PhotovoltaicThermalSolarCollector,  !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    Collector 11,            !- Name
    PowerVolt200-9,          !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PowerVolt 200,           !- Module Performance Name
    PhotovoltaicThermalSolarCollector,  !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    Collector 12,            !- Name
    PowerVolt200-12,         !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PowerVolt 200,           !- Module Performance Name
    PhotovoltaicThermalSolarCollector,  !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    Collector 13,            !- Name
    PowerVolt200-13,         !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PowerVolt 200,           !- Module Performance Name
    PhotovoltaicThermalSolarCollector,  !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    Collector 14,            !- Name
    PowerVolt200-14,         !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PowerVolt 200,           !- Module Performance Name
    PhotovoltaicThermalSolarCollector,  !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    Collector 15,            !- Name
    PowerVolt200-15,         !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PowerVolt 200,           !- Module Performance Name
    PhotovoltaicThermalSolarCollector,  !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    Collector 16,            !- Name
    PowerVolt200-16,         !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PowerVolt 200,           !- Module Performance Name
    PhotovoltaicThermalSolarCollector,  !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    Collector 17,            !- Name
    PowerVolt200-17,         !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PowerVolt 200,           !- Module Performance Name
    PhotovoltaicThermalSolarCollector,  !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    Collector 18,            !- Name
    PowerVolt200-18,         !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PowerVolt 200,           !- Module Performance Name
    PhotovoltaicThermalSolarCollector,  !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    Collector 19,            !- Name
    PowerVolt200-19,         !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PowerVolt 200,           !- Module Performance Name
    PhotovoltaicThermalSolarCollector,  !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    Collector 20,            !- Name
    PowerVolt200-20,         !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PowerVolt 200,           !- Module Performance Name
    PhotovoltaicThermalSolarCollector,  !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: PHOTOVOLTAICPERFORMANCE:SIMPLE ===========

PhotovoltaicPerformance:Simple,
    PowerVolt 200,           !- Name
    0.82,                    !- Fraction of Surface Area with Active Solar Cells {dimensionless}
    Fixed,                   !- Conversion Efficiency Input Mode
    0.17;                    !- Value for Cell Efficiency if Fixed


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:GENERATORS ===========

ElectricLoadCenter:Generators,
    My Generator Generator List,  !- Name
    Collector 1,             !- Generator 1 Name
    Generator:Photovoltaic,  !- Generator 1 Object Type
    200,                     !- Generator 1 Rated Electric Power Output {W}
    On,                      !- Generator 1 Availability Schedule Name
    ,                        !- Generator 1 Rated Thermal to Electrical Power Ratio
    Collector 2,             !- Generator 2 Name
    Generator:Photovoltaic,  !- Generator 2 Object Type
    200,                     !- Generator 2 Rated Electric Power Output {W}
    On,                      !- Generator 2 Availability Schedule Name
    ,                        !- Generator 2 Rated Thermal to Electrical Power Ratio
    Collector 3,             !- Generator 3 Name
    Generator:Photovoltaic,  !- Generator 3 Object Type
    200,                     !- Generator 3 Rated Electric Power Output {W}
    On,                      !- Generator 3 Availability Schedule Name
    ,                        !- Generator 3 Rated Thermal to Electrical Power Ratio
    Collector 4,             !- Generator 4 Name
    Generator:Photovoltaic,  !- Generator 4 Object Type
    200,                     !- Generator 4 Rated Electric Power Output {W}
    On,                      !- Generator 4 Availability Schedule Name
    ,                        !- Generator 4 Rated Thermal to Electrical Power Ratio
    Collector 5,             !- Generator 5 Name
    Generator:Photovoltaic,  !- Generator 5 Object Type
    200,                     !- Generator 5 Rated Electric Power Output {W}
    On,                      !- Generator 5 Availability Schedule Name
    ,                        !- Generator 5 Rated Thermal to Electrical Power Ratio
    Collector 6,             !- Generator 6 Name
    Generator:Photovoltaic,  !- Generator 6 Object Type
    200,                     !- Generator 6 Rated Electric Power Output {W}
    On,                      !- Generator 6 Availability Schedule Name
    ,                        !- Generator 6 Rated Thermal to Electrical Power Ratio
    Collector 7,             !- Generator 7 Name
    Generator:Photovoltaic,  !- Generator 7 Object Type
    200,                     !- Generator 7 Rated Electric Power Output {W}
    On,                      !- Generator 7 Availability Schedule Name
    ,                        !- Generator 7 Rated Thermal to Electrical Power Ratio
    Collector 8,             !- Generator 8 Name
    Generator:Photovoltaic,  !- Generator 8 Object Type
    200,                     !- Generator 8 Rated Electric Power Output {W}
    On,                      !- Generator 8 Availability Schedule Name
    ,                        !- Generator 8 Rated Thermal to Electrical Power Ratio
    Collector 9,             !- Generator 9 Name
    Generator:Photovoltaic,  !- Generator 9 Object Type
    200,                     !- Generator 9 Rated Electric Power Output {W}
    On,                      !- Generator 9 Availability Schedule Name
    ,                        !- Generator 9 Rated Thermal to Electrical Power Ratio
    Collector 10,            !- Generator 10 Name
    Generator:Photovoltaic,  !- Generator 10 Object Type
    200,                     !- Generator 10 Rated Electric Power Output {W}
    On,                      !- Generator 10 Availability Schedule Name
    ,                        !- Generator 10 Rated Thermal to Electrical Power Ratio
    Collector 11,            !- Generator 11 Name
    Generator:Photovoltaic,  !- Generator 11 Object Type
    200,                     !- Generator 11 Rated Electric Power Output {W}
    On,                      !- Generator 11 Availability Schedule Name
    ,                        !- Generator 11 Rated Thermal to Electrical Power Ratio
    Collector 12,            !- Generator 12 Name
    Generator:Photovoltaic,  !- Generator 12 Object Type
    200,                     !- Generator 12 Rated Electric Power Output {W}
    On,                      !- Generator 12 Availability Schedule Name
    ,                        !- Generator 12 Rated Thermal to Electrical Power Ratio
    Collector 13,            !- Generator 13 Name
    Generator:Photovoltaic,  !- Generator 13 Object Type
    200,                     !- Generator 13 Rated Electric Power Output {W}
    On,                      !- Generator 13 Availability Schedule Name
    ,                        !- Generator 13 Rated Thermal to Electrical Power Ratio
    Collector 14,            !- Generator 14 Name
    Generator:Photovoltaic,  !- Generator 14 Object Type
    200,                     !- Generator 14 Rated Electric Power Output {W}
    On,                      !- Generator 14 Availability Schedule Name
    ,                        !- Generator 14 Rated Thermal to Electrical Power Ratio
    Collector 15,            !- Generator 15 Name
    Generator:Photovoltaic,  !- Generator 15 Object Type
    200,                     !- Generator 15 Rated Electric Power Output {W}
    On,                      !- Generator 15 Availability Schedule Name
    ,                        !- Generator 15 Rated Thermal to Electrical Power Ratio
    Collector 16,            !- Generator 16 Name
    Generator:Photovoltaic,  !- Generator 16 Object Type
    200,                     !- Generator 16 Rated Electric Power Output {W}
    On,                      !- Generator 16 Availability Schedule Name
    ,                        !- Generator 16 Rated Thermal to Electrical Power Ratio
    Collector 17,            !- Generator 17 Name
    Generator:Photovoltaic,  !- Generator 17 Object Type
    200,                     !- Generator 17 Rated Electric Power Output {W}
    On,                      !- Generator 17 Availability Schedule Name
    ,                        !- Generator 17 Rated Thermal to Electrical Power Ratio
    Collector 18,            !- Generator 18 Name
    Generator:Photovoltaic,  !- Generator 18 Object Type
    200,                     !- Generator 18 Rated Electric Power Output {W}
    On,                      !- Generator 18 Availability Schedule Name
    ,                        !- Generator 18 Rated Thermal to Electrical Power Ratio
    Collector 19,            !- Generator 19 Name
    Generator:Photovoltaic,  !- Generator 19 Object Type
    200,                     !- Generator 19 Rated Electric Power Output {W}
    On,                      !- Generator 19 Availability Schedule Name
    ,                        !- Generator 19 Rated Thermal to Electrical Power Ratio
    Collector 20,            !- Generator 20 Name
    Generator:Photovoltaic,  !- Generator 20 Object Type
    200,                     !- Generator 20 Rated Electric Power Output {W}
    On;                      !- Generator 20 Availability Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:INVERTER:SIMPLE ===========

ElectricLoadCenter:Inverter:Simple,
    My inverter,             !- Name
    On 24/7,                 !- Availability Schedule Name
    FirstFloor:AXC,          !- Zone Name
    0.3,                     !- Radiative Fraction
    0.9;                     !- Inverter Efficiency


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:DISTRIBUTION ===========

ElectricLoadCenter:Distribution,
    My Generator,            !- Name
    My Generator Generator List,  !- Generator List Name
    Baseload,                !- Generator Operation Scheme Type
    0.0,                     !- Demand Limit Scheme Purchased Electric Demand Limit {W}
    ,                        !- Track Schedule Name Scheme Schedule Name
    ,                        !- Track Meter Scheme Meter Name
    DirectCurrentWithInverter,  !- Electrical Buss Type
    My inverter;             !- Inverter Object Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    GroundFloor:Kitchen Water Outlet,  !- Name
    ,                        !- End-Use Subcategory
    0.0000006210,            !- Peak Flow Rate {m3/s}
    Dwell_DomKitchen_Occ,    !- Flow Rate Fraction Schedule Name
    Domestic hot water setpoint temperature: Always 55.00,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Off 24/7,                !- Sensible Fraction Schedule Name
    Off 24/7;                !- Latent Fraction Schedule Name

WaterUse:Equipment,
    GroundFloor:WC Water Outlet,  !- Name
    ,                        !- End-Use Subcategory
    0.0000001356,            !- Peak Flow Rate {m3/s}
    Dwell_DomToilet_Occ,     !- Flow Rate Fraction Schedule Name
    Domestic hot water setpoint temperature: Always 55.00,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Off 24/7,                !- Sensible Fraction Schedule Name
    Off 24/7;                !- Latent Fraction Schedule Name

WaterUse:Equipment,
    FirstFloor:Bathroom Water Outlet,  !- Name
    ,                        !- End-Use Subcategory
    0.0000003066,            !- Peak Flow Rate {m3/s}
    Dwell_DomBath_Occ,       !- Flow Rate Fraction Schedule Name
    Domestic hot water setpoint temperature: Always 55.00,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Off 24/7,                !- Sensible Fraction Schedule Name
    Off 24/7;                !- Latent Fraction Schedule Name

WaterUse:Equipment,
    FirstFloor:EnSuite Water Outlet,  !- Name
    ,                        !- End-Use Subcategory
    0.0000002217,            !- Peak Flow Rate {m3/s}
    Dwell_DomBath_Occ,       !- Flow Rate Fraction Schedule Name
    Domestic hot water setpoint temperature: Always 55.00,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Off 24/7,                !- Sensible Fraction Schedule Name
    Off 24/7;                !- Latent Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    Water Outlet Group,      !- Name
    Water Outlet Group Water Inlet Node,  !- Inlet Node Name
    Water Outlet Group Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    1500.000,                !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GroundFloor:Kitchen Water Outlet,  !- Water Use Equipment 1 Name
    GroundFloor:WC Water Outlet,  !- Water Use Equipment 2 Name
    FirstFloor:Bathroom Water Outlet,  !- Water Use Equipment 3 Name
    FirstFloor:EnSuite Water Outlet;  !- Water Use Equipment 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

! Curve: HPWHHeatingCapFAirFlow
Curve:Quadratic,
    HPWHHeatingCapFAirFlow,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: HPWHHeatingCapFWaterFlow
Curve:Quadratic,
    HPWHHeatingCapFWaterFlow,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: HPWHHeatingCOPFAirFlow
Curve:Quadratic,
    HPWHHeatingCOPFAirFlow,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: HPWHHeatingCOPFWaterFlow
Curve:Quadratic,
    HPWHHeatingCOPFWaterFlow,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: HPWHPLFFPLR
Curve:Quadratic,
    HPWHPLFFPLR,             !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

! Curve: New style low temperature boiler
Curve:Cubic,
    New style low temperature boiler,  !- Name
    0.83888652,              !- Coefficient1 Constant
    0.132579019,             !- Coefficient2 x
    -0.17028503,             !- Coefficient3 x**2
    0.047468326,             !- Coefficient4 x**3
    0.1,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

! Curve: DefaultFanEffRatioCurve
Curve:Cubic,
    DefaultFanEffRatioCurve, !- Name
    0.33856828,              !- Coefficient1 Constant
    1.72644131,              !- Coefficient2 x
    -1.49280132,             !- Coefficient3 x**2
    0.42776208,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.3,                     !- Minimum Curve Output
    1.0;                     !- Maximum Curve Output


!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========

! Curve: DefaultFanPowerRatioCurve
Curve:Exponent,
    DefaultFanPowerRatioCurve,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    3,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.01,                    !- Minimum Curve Output
    1.5;                     !- Maximum Curve Output


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

! Curve: HPWHHeatingCapFTemp
Curve:Biquadratic,
    HPWHHeatingCapFTemp,     !- Name
    0.369827,                !- Coefficient1 Constant
    0.043341,                !- Coefficient2 x
    -.00023,                 !- Coefficient3 x**2
    0.000466,                !- Coefficient4 y
    0.000026,                !- Coefficient5 y**2
    -.00027,                 !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    40,                      !- Maximum Value of x
    20,                      !- Minimum Value of y
    90,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: HPWHHeatingCOPFTemp
Curve:Biquadratic,
    HPWHHeatingCOPFTemp,     !- Name
    1.19713,                 !- Coefficient1 Constant
    0.077849,                !- Coefficient2 x
    -.0000016,               !- Coefficient3 x**2
    -.02675,                 !- Coefficient4 y
    0.000296,                !- Coefficient5 y**2
    -.00112,                 !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    40,                      !- Maximum Value of x
    20,                      !- Minimum Value of y
    90,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: CURRENCYTYPE ===========

CurrencyType,
    GBP;                     !- Monetary Unit


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:TARIFF ===========

UtilityCost:Tariff,
    Flat electricity charge, !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    2.51,                    !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    ,                        !- Group Name
    buyFromUtility;          !- Buy Or Sell

UtilityCost:Tariff,
    Flat gas charge,         !- Name
    Gas:Facility,            !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    1.75,                    !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    ,                        !- Group Name
    buyFromUtility;          !- Buy Or Sell


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:SIMPLE ===========

UtilityCost:Charge:Simple,
    FlatElectricityCharge,   !- Name
    Flat electricity charge, !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    .05;                     !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    FlatGasEnergyCharge,     !- Name
    Flat gas charge,         !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    .035;                    !- Cost per Unit Value or Variable Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF;                     !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF,                     !- Report Type
    Triangulate3DFace;       !- Report Specifications 1

Output:Surfaces:Drawing,
    DXF,                     !- Report Type
    Triangulate3DFace;       !- Report Specifications 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary,              !- Report 1 Name
    AllMonthly,              !- Report 2 Name
    AnnualBuildingUtilityPerformanceSummary,  !- Report 3 Name
    DemandEndUseComponentsSummary,  !- Report 4 Name
    SensibleHeatGainSummary, !- Report 5 Name
    InputVerificationandResultsSummary,  !- Report 6 Name
    AdaptiveComfortSummary,  !- Report 7 Name
    EnergyMeters,            !- Report 8 Name
    ClimaticDataSummary,     !- Report 9 Name
    EquipmentSummary,        !- Report 10 Name
    EnvelopeSummary,         !- Report 11 Name
    LightingSummary,         !- Report 12 Name
    HVACSizingSummary,       !- Report 13 Name
    SystemSummary,           !- Report 14 Name
    ComponentSizingSummary,  !- Report 15 Name
    OutdoorAirSummary,       !- Report 16 Name
    ZoneHeatingSummaryMonthly,  !- Report 17 Name
    ZoneElectricSummaryMonthly,  !- Report 18 Name
    SpaceGainsMonthly,       !- Report 19 Name
    PeakSpaceGainsMonthly,   !- Report 20 Name
    EnergyConsumptionElectricityNaturalGasMonthly,  !- Report 21 Name
    EnergyConsumptionDistrictHeatingCoolingMonthly,  !- Report 22 Name
    EndUseEnergyConsumptionElectricityMonthly,  !- Report 23 Name
    EndUseEnergyConsumptionNaturalGasMonthly,  !- Report 24 Name
    EndUseEnergyConsumptionPropaneMonthly,  !- Report 25 Name
    PeakEnergyEndUseElectricityPart1Monthly,  !- Report 26 Name
    PeakEnergyEndUseElectricityPart2Monthly,  !- Report 27 Name
    ElectricComponentsOfPeakDemandMonthly,  !- Report 28 Name
    PeakEnergyEndUseNaturalGasMonthly,  !- Report 29 Name
    PeakEnergyEndUseOtherFuelsMonthly,  !- Report 30 Name
    SetpointsNotMetWithTemperaturesMonthly,  !- Report 31 Name
    ComfortReportSimple55Monthly,  !- Report 32 Name
    UnglazedTranspiredSolarCollectorSummaryMonthly,  !- Report 33 Name
    OccupantComfortDataSummaryMonthly,  !- Report 34 Name
    TowerReportMonthly,      !- Report 35 Name
    BoilerReportMonthly,     !- Report 36 Name
    WindowReportMonthly,     !- Report 37 Name
    WindowEnergyReportMonthly,  !- Report 38 Name
    AverageOutdoorConditionsMonthly,  !- Report 39 Name
    OutdoorConditionsMaximumDryBulbMonthly,  !- Report 40 Name
    OutdoorConditionsMinimumDryBulbMonthly,  !- Report 41 Name
    WaterHeaterReportMonthly,!- Report 42 Name
    GeneratorReportMonthly,  !- Report 43 Name
    PlantLoopDemandReportMonthly,  !- Report 44 Name
    PumpReportMonthly,       !- Report 45 Name
    AirLoopSystemEnergyAndWaterUseMonthly,  !- Report 46 Name
    AirLoopSystemComponentLoadsMonthly,  !- Report 47 Name
    AirLoopSystemComponentEnergyUseMonthly;  !- Report 48 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:TIMEBINS ===========

Output:Table:TimeBins,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Stairs1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Hall,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Kitchen,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:StorageRoom, !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Dining,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:WC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:WC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:WC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Stairs2,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:AXC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bathroom,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:CupXD,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:EnSuite,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    Roof:Zone1,              !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    Roof:Zone1,              !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    Roof:Zone1,              !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    System Node Temperature, !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Temperature, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Temperature, !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Temperature, !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Temperature, !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    People GroundFloor:Stairs1,  !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Stairs1,  !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Stairs1,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Stairs1,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Stairs1,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Stairs1,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Stairs1,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Stairs1,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Stairs1,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Stairs1,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Stairs1,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Hall, !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Kitchen,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:StorageRoom,  !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    People GroundFloor:Dining,  !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Dining,  !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    People GroundFloor:Dining,  !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
