    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_2,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_5,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_6,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_7,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_8,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_9,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_13, !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_14, !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_19, !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_20, !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_21, !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Wall_4_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_GroundFloor_0_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_GroundFloor_0_0_2,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_2_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_2_2,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_3_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_10001,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_7_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_8_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Wall_9_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_10_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_2_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_2_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_3_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_4_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_4_0_10011,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_2_0_10015,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_5_0_10003,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_6_0_10017,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Ceiling_1_2_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_10028,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_4_0_10021,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Partition_2_0_10019,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Partition_3_0_10018,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Partition_4_0_10004,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Wall_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_2_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_3_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Partition_5_0_10032,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Partition_6_0_10013,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Partition_7_0_10027,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10005,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10006,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10022,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10030,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10037,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Ceiling_1_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_7_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Wall_8_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_9_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Floor_0_0_10007,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_3_0_10044,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_4_0_10043,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Floor_0_0_10023,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Floor_0_0_10024,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Floor_0_0_10033,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Ceiling_1_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_3_0_10046,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_4_0_10056,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_8_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_9_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Floor_0_0_10025,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Floor_0_0_10038,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_4_0_10048,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_5_0_10060,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_6_0_10065,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10000,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10008,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10009,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10026,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10031,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10035,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_2_0_10061,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_3_0_10057,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_4_0_10054,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Floor_0_0_10010,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Floor_0_0_10034,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Floor_0_0_10036,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Partition_2_0_10063,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Partition_3_0_10069,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Floor_0_0_10039,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Partition_5_0_10052,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Floor_0_0_10040,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Partition_4_0_10072,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Partition_5_0_10050,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Partition_6_0_10067,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Wall_0_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10041,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10042,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10055,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10058,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10059,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10066,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10068,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10070,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10071,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10073,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_1_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_2_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_3_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_4_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_5_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_5_1,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_5_2,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_5_3,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_5_6,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_5_7,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_1_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_2_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_3_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_4_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_5_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_6_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_7_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_8_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_9_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_10_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_11_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_12_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_13_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_14_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_2,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_5,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_6,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_7,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_8,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_9,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_13, !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_14, !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_19, !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_20, !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_21, !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Wall_4_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_2_0_0_0_0_0_Hole,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_GroundFloor_0_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_GroundFloor_0_0_2,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_2_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_2_2,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Ceiling_1_3_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_10001,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_6_0_0_0_0_0_Hole_10003,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_7_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_8_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Wall_9_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall_Partition_10_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_2_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_2_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_3_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Ceiling_1_4_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_4_0_10011,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen_Partition_5_0_0_0_0_0_Hole,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_2_0_10015,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_5_0_10003,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom_Partition_6_0_10017,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Ceiling_1_2_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_10028,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_3_0_0_0_0_0_Hole_10030,  !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Partition_4_0_10021,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Partition_2_0_10019,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Partition_3_0_10018,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Partition_4_0_10004,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC_Wall_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_GroundFloor_0_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_1_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_2_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Ceiling_1_3_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Partition_5_0_10032,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Partition_6_0_10013,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom_Partition_7_0_10027,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10005,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10006,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10022,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10030,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Floor_0_0_10037,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Ceiling_1_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_7_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Wall_8_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2_Partition_9_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Floor_0_0_10007,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_3_0_10044,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_4_0_10043,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Floor_0_0_10023,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Floor_0_0_10024,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Floor_0_0_10033,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Ceiling_1_0_1,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_3_0_10046,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_4_0_10056,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Wall_8_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1_Partition_9_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Floor_0_0_10025,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Floor_0_0_10038,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_4_0_10048,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_5_0_10060,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom_Partition_6_0_10065,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10000,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10008,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10009,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10026,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10031,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Floor_0_0_10035,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_2_0_10061,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_3_0_10057,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_4_0_10054,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD_Partition_6_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Floor_0_0_10010,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Floor_0_0_10034,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Floor_0_0_10036,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Partition_2_0_10063,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Partition_3_0_10069,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Floor_0_0_10039,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Partition_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Wall_4_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3_Partition_5_0_10052,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Floor_0_0_10040,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Ceiling_1_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_2_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Key Value
    Surface Window Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Partition_4_0_10072,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Partition_5_0_10050,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2_Partition_6_0_10067,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Wall_0_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10041,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10042,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10055,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10058,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10059,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10066,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10068,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10070,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10071,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Floor_1_0_10073,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_1_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_2_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_3_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_4_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_5_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_5_1,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_5_2,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_5_3,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_5_6,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_2_5_7,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_1_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_2_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_3_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_4_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_5_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_6_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_7_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_8_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_9_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_10_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_11_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_12_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_13_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_14_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_0,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_2,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_5,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_6,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_7,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_8,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_9,  !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_13, !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_14, !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_19, !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_20, !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Roof_3_15_21, !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1_Wall_4_0_0,   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Operative Temperature,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    daily,                   !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Electric Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Gas Energy, !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Defrost Electric Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Crankcase Heater Electric Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Electric Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Air Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Beam Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Beam Chilled Water Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Pump Electric Power,     !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Total Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Electric Power,   !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Gas Rate,         !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Propane Rate,     !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler FuelOil#1 Rate,   !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler FuelOil#2 Rate,   !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Coal Rate,        !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Diesel Rate,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Gasoline Rate,    !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler OtherFuel1 Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler OtherFuel2 Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Ancillary Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Evaporative Cooler Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water to Water Heat Pump Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Cooling Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Heating Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Defrost Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Crankcase Heater Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Evaporative Condenser Pump Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Water Heating Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Tank Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Heating Setpoint Not Met Time,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Cooling Setpoint Not Met Time,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Condenser Fan Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller False Load Heat Transfer Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Humidifier Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air Loop Desiccant Dehumidifier Electric Consumption,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Electric Power,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Gas Rate,   !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Propane Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater FuelOil#1 Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater FuelOil#2 Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Coal Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Diesel Rate,!- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Gasoline Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Steam Rate, !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater DistrictHeating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater OtherFuel1 Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater OtherFuel2 Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Electric Power,!- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Produced Electric Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1 Water Convector,  !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom Water Convector,  !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite Water Convector,  !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3 Water Convector,  !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2 Water Convector,  !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Electric Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Gas Energy, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Defrost Electric Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Crankcase Heater Electric Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Electric Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Air Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Beam Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Beam Chilled Water Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Pump Electric Power,     !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Total Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Electric Power,   !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Gas Rate,         !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Propane Rate,     !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler FuelOil#1 Rate,   !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler FuelOil#2 Rate,   !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Coal Rate,        !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Diesel Rate,      !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Gasoline Rate,    !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler OtherFuel1 Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler OtherFuel2 Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Ancillary Electric Power,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Evaporative Cooler Electric Power,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water to Water Heat Pump Electric Power,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Cooling Electric Power,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Heating Electric Power,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Defrost Electric Power,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Crankcase Heater Electric Power,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Evaporative Condenser Pump Electric Power,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Water Heating Electric Power,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Tank Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Heating Setpoint Not Met Time,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Cooling Setpoint Not Met Time,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Electric Power,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Condenser Fan Electric Power,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Electric Power,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller False Load Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Humidifier Electric Power,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air Loop Desiccant Dehumidifier Electric Consumption,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Electric Power,      !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Electric Power,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Gas Rate,   !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Propane Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater FuelOil#1 Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater FuelOil#2 Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Coal Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Diesel Rate,!- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Gasoline Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Steam Rate, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater DistrictHeating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater OtherFuel1 Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater OtherFuel2 Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Electric Power,!- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Produced Electric Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1 Water Convector,  !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom Water Convector,  !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite Water Convector,  !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3 Water Convector,  !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2 Water Convector,  !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Electric Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Gas Energy, !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Defrost Electric Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Crankcase Heater Electric Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Electric Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Air Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Beam Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Beam Chilled Water Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Pump Electric Power,     !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Total Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Electric Power,   !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Gas Rate,         !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Propane Rate,     !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler FuelOil#1 Rate,   !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler FuelOil#2 Rate,   !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Coal Rate,        !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Diesel Rate,      !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Gasoline Rate,    !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler OtherFuel1 Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler OtherFuel2 Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Ancillary Electric Power,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Evaporative Cooler Electric Power,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water to Water Heat Pump Electric Power,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Cooling Electric Power,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Heating Electric Power,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Defrost Electric Power,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Crankcase Heater Electric Power,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Evaporative Condenser Pump Electric Power,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Water Heating Electric Power,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Tank Temperature,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Heating Setpoint Not Met Time,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Cooling Setpoint Not Met Time,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Electric Power,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Condenser Fan Electric Power,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Electric Power,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller False Load Heat Transfer Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Humidifier Electric Power,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air Loop Desiccant Dehumidifier Electric Consumption,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Electric Power,      !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Electric Power,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Gas Rate,   !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Propane Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater FuelOil#1 Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater FuelOil#2 Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Coal Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Diesel Rate,!- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Gasoline Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Steam Rate, !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater DistrictHeating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater OtherFuel1 Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater OtherFuel2 Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Electric Power,!- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Produced Electric Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1 Water Convector,  !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom Water Convector,  !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite Water Convector,  !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3 Water Convector,  !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2 Water Convector,  !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Electric Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Gas Energy, !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Defrost Electric Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Crankcase Heater Electric Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Electric Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Air Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Beam Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Beam Chilled Water Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Pump Electric Power,     !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Total Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Electric Power,   !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Gas Rate,         !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Propane Rate,     !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler FuelOil#1 Rate,   !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler FuelOil#2 Rate,   !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Coal Rate,        !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Diesel Rate,      !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Gasoline Rate,    !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler OtherFuel1 Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler OtherFuel2 Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Ancillary Electric Power,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Evaporative Cooler Electric Power,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water to Water Heat Pump Electric Power,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Cooling Electric Power,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Heating Electric Power,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Defrost Electric Power,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Crankcase Heater Electric Power,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Evaporative Condenser Pump Electric Power,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Water Heating Electric Power,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Tank Temperature,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Heating Setpoint Not Met Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Cooling Setpoint Not Met Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Electric Power,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Condenser Fan Electric Power,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Electric Power,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller False Load Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Humidifier Electric Power,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air Loop Desiccant Dehumidifier Electric Consumption,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Electric Power,      !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Electric Power,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Gas Rate,   !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Propane Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater FuelOil#1 Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater FuelOil#2 Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Coal Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Diesel Rate,!- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Gasoline Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Steam Rate, !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater DistrictHeating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater OtherFuel1 Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater OtherFuel2 Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Electric Power,!- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Produced Electric Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Electric Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Gas Energy, !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Defrost Electric Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Crankcase Heater Electric Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Electric Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Air Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Beam Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Beam Chilled Water Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Pump Electric Power,     !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Total Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Electric Power,   !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Gas Rate,         !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Propane Rate,     !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler FuelOil#1 Rate,   !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler FuelOil#2 Rate,   !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Coal Rate,        !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Diesel Rate,      !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Gasoline Rate,    !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler OtherFuel1 Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler OtherFuel2 Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Ancillary Electric Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Evaporative Cooler Electric Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water to Water Heat Pump Electric Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Cooling Electric Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Heating Electric Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Defrost Electric Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Crankcase Heater Electric Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Evaporative Condenser Pump Electric Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Water Heating Electric Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Tank Temperature,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Heating Setpoint Not Met Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Cooling Setpoint Not Met Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Electric Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Condenser Fan Electric Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Electric Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller False Load Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Humidifier Electric Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air Loop Desiccant Dehumidifier Electric Consumption,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Electric Power,      !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Electric Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Gas Rate,   !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Propane Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater FuelOil#1 Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater FuelOil#2 Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Coal Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Diesel Rate,!- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Gasoline Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Steam Rate, !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater DistrictHeating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater OtherFuel1 Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater OtherFuel2 Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Electric Power,!- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Produced Electric Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1 Water Convector,  !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom Water Convector,  !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite Water Convector,  !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3 Water Convector,  !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2 Water Convector,  !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1 Water Convector,  !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom Water Convector,  !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite Water Convector,  !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3 Water Convector,  !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2 Water Convector,  !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Dewpoint Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Speed,         !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Direction,     !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Direct Solar Radiation Rate per Area,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Diffuse Solar Radiation Rate per Area,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Azimuth Angle,!- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Altitude Angle,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Barometric Pressure,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Dewpoint Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Speed,         !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Direction,     !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Direct Solar Radiation Rate per Area,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Diffuse Solar Radiation Rate per Area,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Azimuth Angle,!- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Altitude Angle,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Barometric Pressure,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Dewpoint Temperature,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Speed,         !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Direction,     !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Direct Solar Radiation Rate per Area,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Diffuse Solar Radiation Rate per Area,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Azimuth Angle,!- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Altitude Angle,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Barometric Pressure,  !- Variable Name
    daily;                   !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Dewpoint Temperature,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Speed,         !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Direction,     !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Direct Solar Radiation Rate per Area,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Diffuse Solar Radiation Rate per Area,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Azimuth Angle,!- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Altitude Angle,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Barometric Pressure,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:Dining,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:WC,          !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Roof:Zone1,              !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Dewpoint Temperature,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Speed,         !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Direction,     !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Direct Solar Radiation Rate per Area,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Diffuse Solar Radiation Rate per Area,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Azimuth Angle,!- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Altitude Angle,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Barometric Pressure,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Total Volume,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Hot Water Volume,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Total Volume,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Hot Water Volume,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Total Volume,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Hot Water Volume,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Total Volume,  !- Variable Name
    Daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Hot Water Volume,  !- Variable Name
    Daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Hot Water Volume,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Inverter DC to AC Efficiency,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Inverter DC Input Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Inverter DC Input Electric Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Inverter AC Output Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Inverter AC Output Electric Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Inverter Thermal Loss Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Inverter Thermal Loss Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Electric Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Thermal Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Thermal Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Purchased Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Purchased Electric Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Surplus Electric Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Net Purchased Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Net Purchased Electric Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Building Electric Demand Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total HVAC Electric Demand Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Electric Demand Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Produced Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Produced Electric Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator Produced DC Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator Produced DC Electric Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator PV Array Efficiency,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator Requested Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator Produced Thermal Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator Produced Thermal Energy,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator PVT Fluid Inlet Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator PVT Fluid Outlet Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator PVT Fluid Mass Flow Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator PVT Fluid Bypass Status,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Collector 1 Outlet Node, !- Key Value
    System Node Temperature, !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Collector 1 Outlet Node, !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Collector 1 Inlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Collector 1 Inlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Collector 2 Outlet Node, !- Key Value
    System Node Temperature, !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Collector 2 Outlet Node, !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Collector 2 Inlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Collector 2 Inlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Storage Tank Source Pump-Water Heater Node,  !- Key Value
    System Node Temperature, !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Storage Tank Source Pump-Water Heater Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Storage Tank Source Outlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Storage Tank Source Outlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Storage Tank Source Inlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Storage Tank Source Inlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Heating Demand Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Cooling Demand Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant System Cycle On Off Status,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Tank Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Source Side Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Source Side Inlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Source Side Outlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Source Side Heat Transfer Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Electric Power,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Use Side Outlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Inverter DC to AC Efficiency,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Inverter DC Input Electric Power,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Inverter DC Input Electric Energy,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Inverter AC Output Electric Power,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Inverter AC Output Electric Energy,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Inverter Thermal Loss Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Inverter Thermal Loss Energy,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Electric Power,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Electric Energy,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Thermal Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Thermal Energy,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Purchased Electric Power,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Purchased Electric Energy,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Surplus Electric Energy,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Net Purchased Electric Power,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Net Purchased Electric Energy,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Building Electric Demand Power,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total HVAC Electric Demand Power,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Electric Demand Power,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Produced Electric Power,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Produced Electric Energy,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator Produced DC Electric Power,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator Produced DC Electric Energy,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator PV Array Efficiency,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator Requested Electric Power,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator Produced Thermal Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator Produced Thermal Energy,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator PVT Fluid Inlet Temperature,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator PVT Fluid Outlet Temperature,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator PVT Fluid Mass Flow Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator PVT Fluid Bypass Status,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    Collector 1 Outlet Node, !- Key Value
    System Node Temperature, !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    Collector 1 Outlet Node, !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    Collector 1 Inlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    Collector 1 Inlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    Collector 2 Outlet Node, !- Key Value
    System Node Temperature, !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    Collector 2 Outlet Node, !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    Collector 2 Inlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    Collector 2 Inlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    Storage Tank Source Pump-Water Heater Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    Storage Tank Source Pump-Water Heater Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    Storage Tank Source Outlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    Storage Tank Source Outlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    Storage Tank Source Inlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    Storage Tank Source Inlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Heating Demand Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Cooling Demand Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant System Cycle On Off Status,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Tank Temperature,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Source Side Mass Flow Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Source Side Inlet Temperature,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Source Side Outlet Temperature,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Source Side Heat Transfer Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Heating Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Electric Power,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Use Side Outlet Temperature,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Inverter DC to AC Efficiency,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Inverter DC Input Electric Power,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Inverter DC Input Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Inverter AC Output Electric Power,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Inverter AC Output Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Inverter Thermal Loss Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Inverter Thermal Loss Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Electric Power,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Thermal Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Thermal Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Purchased Electric Power,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Purchased Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Surplus Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Net Purchased Electric Power,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Net Purchased Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Building Electric Demand Power,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total HVAC Electric Demand Power,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Electric Demand Power,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Produced Electric Power,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Produced Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator Produced DC Electric Power,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator Produced DC Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator PV Array Efficiency,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator Requested Electric Power,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator Produced Thermal Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator Produced Thermal Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator PVT Fluid Inlet Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator PVT Fluid Outlet Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator PVT Fluid Mass Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Generator PVT Fluid Bypass Status,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Collector 1 Outlet Node, !- Key Value
    System Node Temperature, !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Collector 1 Outlet Node, !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Collector 1 Inlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Collector 1 Inlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Collector 2 Outlet Node, !- Key Value
    System Node Temperature, !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Collector 2 Outlet Node, !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Collector 2 Inlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Collector 2 Inlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Storage Tank Source Pump-Water Heater Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Storage Tank Source Pump-Water Heater Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Storage Tank Source Outlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Storage Tank Source Outlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Storage Tank Source Inlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Storage Tank Source Inlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Heating Demand Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Cooling Demand Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant System Cycle On Off Status,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Tank Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Source Side Mass Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Source Side Inlet Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Source Side Outlet Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Source Side Heat Transfer Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Heating Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Electric Power,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Use Side Outlet Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Electric Power,      !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Water Heating Electric Power,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Total Water Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Water Heating Electric Power,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Total Water Heating Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Water Heating Electric Power,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Total Water Heating Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Thermal Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Thermal Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Electric Power,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Electric Power,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Thermal Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Thermal Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Electric Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Thermal Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Net Purchased Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Net Purchased Electric Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Purchased Electric Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Purchased Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Purchased Electric Power,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Purchased Electric Power,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Thermal Energy,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Electric Energy,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Total Heating Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Total Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Total Heating Energy,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Total Heating Energy,  !- Variable Name
    Daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Radiant HVAC Heating Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Radiant HVAC Heating Fluid Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Hot Water Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Water Heating Electric Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Water Heating Electric Power,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Total Cooling Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Part Load Ratio,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater On Cycle Parasitic Tank Heat Transfer Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Off Cycle Parasitic Tank Heat Transfer Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Heat Pump Control Tank Final Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Total Demand Heat Transfer Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Use Side Heat Transfer Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Total Demand Heat Transfer Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Electricity:Facility,    !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    Gas:Facility,            !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    Electricity:Facility,    !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    Gas:Facility,            !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    Electricity:Facility,    !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    Gas:Facility,            !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    Electricity:Facility,    !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    Gas:Facility,            !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    Electricity:Facility,    !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    Gas:Facility,            !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#05:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#04:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#03:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#02:InteriorEquipment*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#GeneralLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#TaskLights*,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#05:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#04:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#03:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#02:InteriorEquipment*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#GeneralLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#TaskLights*,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#05:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#04:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#03:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#02:InteriorEquipment*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#GeneralLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#TaskLights*,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#05:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#04:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#03:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#02:InteriorEquipment*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#GeneralLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#TaskLights*,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Stairs1#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Hall#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Kitchen#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:StorageRoom#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:Dining#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:WC#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#GroundFloor:LivingRoom#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Stairs2#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:AXC#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom1#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bathroom#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:CupXD#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:EnSuite#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom3#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#FirstFloor:Bedroom2#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#05:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#04:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#03:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#02:InteriorEquipment*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#GeneralLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Roof:Zone1#TaskLights*,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    Electricity:Building,    !- Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Electricity:Building,    !- Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    EnergyTransfer:HVAC,     !- Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    PlantLoopHeatingDemand:Facility,  !- Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    PlantLoopHeatingDemand:Plant,  !- Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    WaterSystems:MainsWater, !- Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    WaterSystems:MainsWater, !- Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    WaterSystems:MainsWater, !- Name
    Monthly;                 !- Reporting Frequency

Output:Meter,
    EnergyTransfer:HVAC,     !- Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    PlantLoopHeatingDemand:Facility,  !- Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    PlantLoopHeatingDemand:Plant,  !- Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    Heating:EnergyTransfer,  !- Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    EnergyTransfer:HVAC,     !- Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENVIRONMENTALIMPACTFACTORS ===========

Output:EnvironmentalImpactFactors,
    Hourly;                  !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Daily;                   !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    RunPeriod;               !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

