!-Generator IDFEditor 1.47
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! File generated by DesignBuilder - 4.6.0.015 11/03/2016 - 11:29:33
! Source file: D:\DoF_modelling\DB\control home\controlhome_Space_Heating.dsb
Version,
    8.4;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building,                !- Name
    135,                     !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    2000;                    !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: PROGRAMCONTROL ===========

ProgramControl,
    1;                       !- Number of Threads Allowed


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\GBR_BIRMINGHAM_IWEC.epw
Site:Location,
    Corby Project,           !- Name
    53,                      !- Latitude {deg}
    -1.25,                   !- Longitude {deg}
    0,                       !- Time Zone {hr}
    117;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Summer Design Day in Corby Project Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    26.1,                    !- Maximum Dry-Bulb Temperature {C}
    8.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    18.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99927.3,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Corby Project,  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -4.2,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -4.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99927.3,                 !- Barometric Pressure {Pa}
    12.8,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Corby Project,           !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    1,                       !- End Month
    1,                       !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    1 Jan,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    15,                      !- January Ground Temperature {C}
    15,                      !- February Ground Temperature {C}
    15,                      !- March Ground Temperature {C}
    15,                      !- April Ground Temperature {C}
    15,                      !- May Ground Temperature {C}
    15,                      !- June Ground Temperature {C}
    15,                      !- July Ground Temperature {C}
    15,                      !- August Ground Temperature {C}
    15,                      !- September Ground Temperature {C}
    15,                      !- October Ground Temperature {C}
    15,                      !- November Ground Temperature {C}
    15;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

Site:GroundTemperature:FCfactorMethod,
    6.20,                    !- January Ground Temperature {C}
    4.12,                    !- February Ground Temperature {C}
    3.56,                    !- March Ground Temperature {C}
    4.05,                    !- April Ground Temperature {C}
    6.86,                    !- May Ground Temperature {C}
    10.00,                   !- June Ground Temperature {C}
    12.96,                   !- July Ground Temperature {C}
    15.10,                   !- August Ground Temperature {C}
    15.73,                   !- September Ground Temperature {C}
    14.72,                   !- October Ground Temperature {C}
    12.30,                   !- November Ground Temperature {C}
    9.24;                    !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

Site:GroundTemperature:Shallow,
    15,                      !- January Surface Ground Temperature {C}
    15,                      !- February Surface Ground Temperature {C}
    15,                      !- March Surface Ground Temperature {C}
    15,                      !- April Surface Ground Temperature {C}
    15,                      !- May Surface Ground Temperature {C}
    15,                      !- June Surface Ground Temperature {C}
    15,                      !- July Surface Ground Temperature {C}
    15,                      !- August Surface Ground Temperature {C}
    15,                      !- September Surface Ground Temperature {C}
    15,                      !- October Surface Ground Temperature {C}
    15,                      !- November Surface Ground Temperature {C}
    15;                      !- December Surface Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,
    15,                      !- January Deep Ground Temperature {C}
    15,                      !- February Deep Ground Temperature {C}
    15,                      !- March Deep Ground Temperature {C}
    15,                      !- April Deep Ground Temperature {C}
    15,                      !- May Deep Ground Temperature {C}
    15,                      !- June Deep Ground Temperature {C}
    15,                      !- July Deep Ground Temperature {C}
    15,                      !- August Deep Ground Temperature {C}
    15,                      !- September Deep Ground Temperature {C}
    15,                      !- October Deep Ground Temperature {C}
    15,                      !- November Deep Ground Temperature {C}
    15;                      !- December Deep Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier,
    1.0,                     !- Ground Reflected Solar Modifier
    1.0;                     !- Daylighting Ground Reflected Solar Modifier


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

! Not limited
ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

! off heating day
Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day
Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules
Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! -------------------- Control type schedules (for heating & cooling) ----------------------
Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

! Profile: Off
Schedule:Day:Interval,
    11 ,                     !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

! Schedule: Dwell_DomHall_Occ
Schedule:Week:Daily,
    Dwell_DomHall_Occ_Jan,   !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomHall_Occ_Feb,   !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomHall_Occ_Mar,   !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomHall_Occ_Apr,   !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomHall_Occ_May,   !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomHall_Occ_Jun,   !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomHall_Occ_Jul,   !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomHall_Occ_Aug,   !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomHall_Occ_Sep,   !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomHall_Occ_Oct,   !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomHall_Occ_Nov,   !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dwell_DomHall_Occ_Dec,   !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

! Schedule: Dwell_DomHall_Occ
Schedule:Year,
    Dwell_DomHall_Occ,       !- Name
    Any number,              !- Schedule Type Limits Name
    Dwell_DomHall_Occ_Jan,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Dwell_DomHall_Occ_Feb,   !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Dwell_DomHall_Occ_Mar,   !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Dwell_DomHall_Occ_Apr,   !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Dwell_DomHall_Occ_May,   !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Dwell_DomHall_Occ_Jun,   !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Dwell_DomHall_Occ_Jul,   !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Dwell_DomHall_Occ_Aug,   !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Dwell_DomHall_Occ_Sep,   !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Dwell_DomHall_Occ_Oct,   !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Dwell_DomHall_Occ_Nov,   !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Dwell_DomHall_Occ_Dec,   !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0.0,                     !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0.5;                     !- Field 7

Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .137;                    !- Field 4

! Schedule: On 24/7
Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1 ;                      !- Field 4

! Schedule: Off 24/7
Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0  ;                     !- Field 4

! Schedule: Office_OpenOff_Occ
Schedule:Compact,
    Office_OpenOff_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0.75,                    !- Field 12
    Until: 17:00,            !- Field 13
    1,                       !- Field 14
    Until: 18:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.25,                    !- Field 18
    Until: 24:00,            !- Field 19
    0,                       !- Field 20
    For: Weekends,           !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0;                       !- Field 29

! Schedule: Ware_WareStore_Occ
Schedule:Compact,
    Ware_WareStore_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Saturdays,          !- Field 9
    Until: 05:00,            !- Field 10
    0,                       !- Field 11
    Until: 21:00,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    For: Sundays Holidays,   !- Field 16
    Until: 05:00,            !- Field 17
    0,                       !- Field 18
    Until: 21:00,            !- Field 19
    1,                       !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    For: WinterDesignDay AllOtherDays,  !- Field 23
    Until: 24:00,            !- Field 24
    0;                       !- Field 25

! Schedule: Dwell_DomToilet_Occ
Schedule:Compact,
    Dwell_DomToilet_Occ,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 09:00,            !- Field 7
    1,                       !- Field 8
    Until: 10:00,            !- Field 9
    0.25,                    !- Field 10
    Until: 18:00,            !- Field 11
    0,                       !- Field 12
    Until: 19:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 21:00,            !- Field 15
    1,                       !- Field 16
    Until: 22:00,            !- Field 17
    0.3,                     !- Field 18
    Until: 24:00,            !- Field 19
    0,                       !- Field 20
    For: Weekends,           !- Field 21
    Until: 06:00,            !- Field 22
    0,                       !- Field 23
    Until: 07:00,            !- Field 24
    0.25,                    !- Field 25
    Until: 09:00,            !- Field 26
    1,                       !- Field 27
    Until: 10:00,            !- Field 28
    0.25,                    !- Field 29
    Until: 18:00,            !- Field 30
    0,                       !- Field 31
    Until: 19:00,            !- Field 32
    0.5,                     !- Field 33
    Until: 21:00,            !- Field 34
    1,                       !- Field 35
    Until: 22:00,            !- Field 36
    0.3,                     !- Field 37
    Until: 24:00,            !- Field 38
    0,                       !- Field 39
    For: Holidays,           !- Field 40
    Until: 06:00,            !- Field 41
    0,                       !- Field 42
    Until: 07:00,            !- Field 43
    0.25,                    !- Field 44
    Until: 09:00,            !- Field 45
    1,                       !- Field 46
    Until: 10:00,            !- Field 47
    0.25,                    !- Field 48
    Until: 18:00,            !- Field 49
    0,                       !- Field 50
    Until: 19:00,            !- Field 51
    0.5,                     !- Field 52
    Until: 21:00,            !- Field 53
    1,                       !- Field 54
    Until: 22:00,            !- Field 55
    0.3,                     !- Field 56
    Until: 24:00,            !- Field 57
    0,                       !- Field 58
    For: WinterDesignDay AllOtherDays,  !- Field 59
    Until: 24:00,            !- Field 60
    0;                       !- Field 61

! Schedule: Dwell_DomDining_Occ
Schedule:Compact,
    Dwell_DomDining_Occ,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 09:00,            !- Field 7
    1,                       !- Field 8
    Until: 10:00,            !- Field 9
    0.25,                    !- Field 10
    Until: 18:00,            !- Field 11
    0,                       !- Field 12
    Until: 19:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 21:00,            !- Field 15
    1,                       !- Field 16
    Until: 22:00,            !- Field 17
    0.3,                     !- Field 18
    Until: 24:00,            !- Field 19
    0,                       !- Field 20
    For: Weekends,           !- Field 21
    Until: 06:00,            !- Field 22
    0,                       !- Field 23
    Until: 07:00,            !- Field 24
    0.25,                    !- Field 25
    Until: 09:00,            !- Field 26
    1,                       !- Field 27
    Until: 10:00,            !- Field 28
    0.25,                    !- Field 29
    Until: 18:00,            !- Field 30
    0,                       !- Field 31
    Until: 19:00,            !- Field 32
    0.5,                     !- Field 33
    Until: 21:00,            !- Field 34
    1,                       !- Field 35
    Until: 22:00,            !- Field 36
    0.3,                     !- Field 37
    Until: 24:00,            !- Field 38
    0,                       !- Field 39
    For: Holidays,           !- Field 40
    Until: 06:00,            !- Field 41
    0,                       !- Field 42
    Until: 07:00,            !- Field 43
    0.25,                    !- Field 44
    Until: 09:00,            !- Field 45
    1,                       !- Field 46
    Until: 10:00,            !- Field 47
    0.25,                    !- Field 48
    Until: 18:00,            !- Field 49
    0,                       !- Field 50
    Until: 19:00,            !- Field 51
    0.5,                     !- Field 52
    Until: 21:00,            !- Field 53
    1,                       !- Field 54
    Until: 22:00,            !- Field 55
    0.3,                     !- Field 56
    Until: 24:00,            !- Field 57
    0,                       !- Field 58
    For: WinterDesignDay AllOtherDays,  !- Field 59
    Until: 24:00,            !- Field 60
    0;                       !- Field 61

! Schedule: Dwell_DomKitchen_Occ
Schedule:Compact,
    Dwell_DomKitchen_Occ,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 19:00,            !- Field 7
    0,                       !- Field 8
    Until: 23:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:00,            !- Field 14
    0,                       !- Field 15
    Until: 10:00,            !- Field 16
    1,                       !- Field 17
    Until: 19:00,            !- Field 18
    0,                       !- Field 19
    Until: 23:00,            !- Field 20
    0.2,                     !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 07:00,            !- Field 25
    0,                       !- Field 26
    Until: 10:00,            !- Field 27
    1,                       !- Field 28
    Until: 19:00,            !- Field 29
    0,                       !- Field 30
    Until: 23:00,            !- Field 31
    0.2,                     !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: WinterDesignDay AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

! Schedule: Dwell_DomLounge_Occ
Schedule:Compact,
    Dwell_DomLounge_Occ,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 16:00,            !- Field 3
    0,                       !- Field 4
    Until: 18:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 22:00,            !- Field 7
    1,                       !- Field 8
    Until: 23:00,            !- Field 9
    0.66667,                 !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 16:00,            !- Field 14
    0,                       !- Field 15
    Until: 18:00,            !- Field 16
    0.5,                     !- Field 17
    Until: 22:00,            !- Field 18
    1,                       !- Field 19
    Until: 23:00,            !- Field 20
    0.66667,                 !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 16:00,            !- Field 25
    0,                       !- Field 26
    Until: 18:00,            !- Field 27
    0.5,                     !- Field 28
    Until: 22:00,            !- Field 29
    1,                       !- Field 30
    Until: 23:00,            !- Field 31
    0.66667,                 !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: WinterDesignDay AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

! Schedule: Dwell_DomCirculation_Occ
Schedule:Compact,
    Dwell_DomCirculation_Occ,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 19:00,            !- Field 7
    0,                       !- Field 8
    Until: 23:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:00,            !- Field 14
    0,                       !- Field 15
    Until: 23:00,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0.3,                     !- Field 19
    For: Holidays,           !- Field 20
    Until: 07:00,            !- Field 21
    0,                       !- Field 22
    Until: 23:00,            !- Field 23
    1,                       !- Field 24
    Until: 24:00,            !- Field 25
    0.3,                     !- Field 26
    For: WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0;                       !- Field 29

Schedule:Compact,
    Activity Schedule 11560, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    162;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 11560, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 11567, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 11567, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 11579, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    162;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 11579, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 11586, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    216;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 11586, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 11594, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    99;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 11594, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 11601, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    113.4;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 11601, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 11609, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    89.1;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 11609, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 11671, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    162;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 11671, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 11682, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    162;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 11682, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 11689, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    162;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 11689, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 11700, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    162;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 11700, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 11708, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    162;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 11708, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 11716, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    162;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 11716, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 11723, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    162;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 11723, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 11730, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    162;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 11730, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 42693, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 42693, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Always 4,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Always 21,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    21;                      !- Field 4

Schedule:Compact,
    Always 19,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    19;                      !- Field 4

Schedule:Compact,
    Always 24,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    24;                      !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

! Earth, common- thickness 0.2
Material,
    Earth common_0.2,        !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    1.28,                    !- Conductivity {W/m-K}
    1460,                    !- Density {kg/m3}
    880,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Concrete Block (Lightweight)- thickness 0.15
Material,
    Concrete Block (Lightweight)_0.15,  !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    600,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Corby_Rubber EPDM- thickness 0.005
Material,
    Corby_Rubber EPDM_0.005, !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    1180,                    !- Density {kg/m3}
    1470,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Corby_PUR Insulation Board- thickness 0.0627
Material,
    Corby_PUR Insulation Board_0.0627,  !- Name
    Rough,                   !- Roughness
    0.0627,                  !- Thickness {m}
    0.026,                   !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    1030,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Corby_Fibre Reinforced Screed- thickness 0.05
Material,
    Corby_Fibre Reinforced Screed_0.05,  !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    50,                      !- Conductivity {W/m-K}
    7800,                    !- Density {kg/m3}
    502,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Wilton Carpet- thickness 0.005
Material,
    Wilton Carpet_0.005,     !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    186.3,                   !- Density {kg/m3}
    1360,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Corby_PUR Insulation Board- thickness 0.0611
Material,
    Corby_PUR Insulation Board_0.0611,  !- Name
    Rough,                   !- Roughness
    0.0611,                  !- Thickness {m}
    0.026,                   !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    1030,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Plasterboard (wallboard)- thickness 0.0125
Material,
    Plasterboard (wallboard)_0.0125,  !- Name
    Rough,                   !- Roughness
    0.0125,                  !- Thickness {m}
    0.21,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Stainless Steel- thickness 0.07
Material,
    Stainless Steel_0.07,    !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thickness {m}
    17,                      !- Conductivity {W/m-K}
    7900,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.3,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

! Min wool quilt, 250 mm- thickness 0.025
Material,
    Min wool quilt 250 mm_0.025,  !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    1030,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Corby_Brick Pier- thickness 0.1025
Material,
    Corby_Brick Pier_0.1025, !- Name
    Rough,                   !- Roughness
    0.1025,                  !- Thickness {m}
    0.96,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    2000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! EPS Expanded Polystyrene (Heavyweight)- thickness 0.0704
Material,
    EPS Expanded Polystyrene (Heavyweight)_0.0704,  !- Name
    Rough,                   !- Roughness
    0.0704,                  !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    25,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete, 1800  kg/m3- thickness 0.1
Material,
    Concrete 1800  kg/m3_0.1,!- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    1800,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Perlite Plastering- thickness 0.0125
Material,
    Perlite Plastering_0.0125,  !- Name
    Rough,                   !- Roughness
    0.0125,                  !- Thickness {m}
    0.08,                    !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.2
Material,
    Gypsum Plasterboard_0.2, !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Oak (Radial)- thickness 0.025
Material,
    Oak (Radial)_0.025,      !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.025
Material,
    Gypsum Plasterboard_0.025,  !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Painted Oak- thickness 0.05
Material,
    Painted Oak_0.05,        !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Corby_PUR Insulation Board- thickness 0.0646
Material,
    Corby_PUR Insulation Board_0.0646,  !- Name
    Rough,                   !- Roughness
    0.0646,                  !- Thickness {m}
    0.026,                   !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    1030,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Corby_Floor Tiles Milton Keynes- thickness 0.005
Material,
    Corby_Floor Tiles Milton Keynes_0.005,  !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    0.6,                     !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Glass - cellular sheet- thickness 0.02
Material,
    Glass - cellular sheet_0.02,  !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    0.048,                   !- Conductivity {W/m-K}
    140,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! EPS Expanded Polystyrene (Heavyweight)- thickness 0.15
Material,
    EPS Expanded Polystyrene (Heavyweight)_0.15,  !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    25,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plywood (Heavyweight)- thickness 0.01
Material,
    Plywood (Heavyweight)_0.01,  !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    1420,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0.1319
Material,
    MW Glass Wool (rolls)_0.1319,  !- Name
    Rough,                   !- Roughness
    0.1319,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete (Lightweight)- thickness 0.1
Material,
    Cast Concrete (Lightweight)_0.1,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.38,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard- thickness 0.013
Material,
    Plasterboard_0.013,      !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Corby_Roof Tile- thickness 0.102
Material,
    Corby_Roof Tile_0.102,   !- Name
    Rough,                   !- Roughness
    0.102,                   !- Thickness {m}
    1.1,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Chipboard- thickness 0.05
Material,
    Chipboard_0.05,          !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    2093,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Chipboard- thickness 0.1
Material,
    Chipboard_0.1,           !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    2093,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Plywood deck- thickness 0.018
Material,
    Plywood deck_0.018,      !- Name
    Rough,                   !- Roughness
    0.018,                   !- Thickness {m}
    0.13,                    !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    1500,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Min wool quilt, 250 mm- thickness 0.0992
Material,
    Min wool quilt 250 mm_0.0992,  !- Name
    Rough,                   !- Roughness
    0.0992,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    1030,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer
! Material Name
! Roughness
! Resistance {M**2K/W} will give Total Resistance 1
! Thermal Absorptance
! Solar Absorptance
! Visible Absorptance
Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    1_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.17,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    1_RVAL_6,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    2_RVAL_3,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    2_RVAL_7,                !- Name
    Rough,                   !- Roughness
    0.17,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    3_RVAL_3,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    3_RVAL_7,                !- Name
    Rough,                   !- Roughness
    0.17,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    4_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.17,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    4_RVAL_6,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    11_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    12_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    15_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.17,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    15_RVAL_6,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    16_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    16_RVAL_7,               !- Name
    Rough,                   !- Roughness
    0.17,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    17_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    18_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    21_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    22_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    23_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    24_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

Material:InfraredTransparent,
    IRTMaterial;             !- Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

! Copy of Project external glazing_UKCODELEVEL3
WindowMaterial:SimpleGlazingSystem,
    Simple 1001,             !- Name
    2.1,                     !- U-Factor {W/m2-K}
    0.687,                   !- Solar Heat Gain Coefficient
    0.744;                   !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    63,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    0.816,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.892,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    66,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    0.62,                    !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.847,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    1017,                    !- Name
    Air,                     !- Gas Type
    0.012;                   !- Thickness {m}

WindowMaterial:Gas,
    Half thickness 1017,     !- Name
    Air,                     !- Gas Type
    0.006;                   !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_UKCODELEVEL3
Construction,
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_UKCODELEVEL3,  !- Name
    Earth common_0.2,        !- Outside Layer
    1_RVAL_2,                !- Layer 2
    Concrete Block (Lightweight)_0.15,  !- Layer 3
    Corby_Rubber EPDM_0.005, !- Layer 4
    Corby_PUR Insulation Board_0.0627,  !- Layer 5
    1_RVAL_6,                !- Layer 6
    Corby_Fibre Reinforced Screed_0.05,  !- Layer 7
    Wilton Carpet_0.005;     !- Layer 8

! <Previous reversed>
Construction,
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_UKCODELEVEL3_Rev,  !- Name
    Wilton Carpet_0.005,     !- Outside Layer
    Corby_Fibre Reinforced Screed_0.05,  !- Layer 2
    2_RVAL_3,                !- Layer 3
    Corby_PUR Insulation Board_0.0627,  !- Layer 4
    Corby_Rubber EPDM_0.005, !- Layer 5
    Concrete Block (Lightweight)_0.15,  !- Layer 6
    2_RVAL_7,                !- Layer 7
    Earth common_0.2;        !- Layer 8

! Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed
Construction,
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Name
    Wilton Carpet_0.005,     !- Outside Layer
    Corby_Fibre Reinforced Screed_0.05,  !- Layer 2
    3_RVAL_3,                !- Layer 3
    Corby_PUR Insulation Board_0.0611,  !- Layer 4
    Corby_Rubber EPDM_0.005, !- Layer 5
    Concrete Block (Lightweight)_0.15,  !- Layer 6
    3_RVAL_7,                !- Layer 7
    Earth common_0.2;        !- Layer 8

! <Previous reversed>
Construction,
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Name
    Earth common_0.2,        !- Outside Layer
    4_RVAL_2,                !- Layer 2
    Concrete Block (Lightweight)_0.15,  !- Layer 3
    Corby_Rubber EPDM_0.005, !- Layer 4
    Corby_PUR Insulation Board_0.0611,  !- Layer 5
    4_RVAL_6,                !- Layer 6
    Corby_Fibre Reinforced Screed_0.05,  !- Layer 7
    Wilton Carpet_0.005;     !- Layer 8

! Corby_Partition First Floor
Construction,
    Corby_Partition First Floor,  !- Name
    Plasterboard (wallboard)_0.0125,  !- Outside Layer
    Stainless Steel_0.07,    !- Layer 2
    Min wool quilt 250 mm_0.025,  !- Layer 3
    Plasterboard (wallboard)_0.0125;  !- Layer 4

! <Previous reversed>
Construction,
    Corby_Partition First Floor_Rev,  !- Name
    Plasterboard (wallboard)_0.0125,  !- Outside Layer
    Min wool quilt 250 mm_0.025,  !- Layer 2
    Stainless Steel_0.07,    !- Layer 3
    Plasterboard (wallboard)_0.0125;  !- Layer 4

! Copy of Corby_External Walls_UKCODELEVEL3
Construction,
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Name
    Corby_Brick Pier_0.1025, !- Outside Layer
    EPS Expanded Polystyrene (Heavyweight)_0.0704,  !- Layer 2
    Concrete 1800  kg/m3_0.1,!- Layer 3
    Perlite Plastering_0.0125,  !- Layer 4
    Gypsum Plasterboard_0.2; !- Layer 5

! <Previous reversed>
Construction,
    Copy of Corby_External Walls_UKCODELEVEL3_Rev,  !- Name
    Gypsum Plasterboard_0.2, !- Outside Layer
    Perlite Plastering_0.0125,  !- Layer 2
    Concrete 1800  kg/m3_0.1,!- Layer 3
    EPS Expanded Polystyrene (Heavyweight)_0.0704,  !- Layer 4
    Corby_Brick Pier_0.1025; !- Layer 5

! Corby_Internal Doors
Construction,
    Corby_Internal Doors,    !- Name
    Oak (Radial)_0.025;      !- Outside Layer

! <Previous reversed>
Construction,
    Corby_Internal Doors_Rev,!- Name
    Oak (Radial)_0.025;      !- Outside Layer

! Project partition
Construction,
    Project partition,       !- Name
    Gypsum Plasterboard_0.025,  !- Outside Layer
    11_RVAL_2,               !- Layer 2
    Gypsum Plasterboard_0.025;  !- Layer 3

! <Previous reversed>
Construction,
    Project partition_Rev,   !- Name
    Gypsum Plasterboard_0.025,  !- Outside Layer
    12_RVAL_2,               !- Layer 2
    Gypsum Plasterboard_0.025;  !- Layer 3

! Corby_External Front Door
Construction,
    Corby_External Front Door,  !- Name
    Painted Oak_0.05;        !- Outside Layer

! <Previous reversed>
Construction,
    Corby_External Front Door_Rev,  !- Name
    Painted Oak_0.05;        !- Outside Layer

! Copy of Corby_(Floor) Ground Floor_tiles_UKCODELEVEL3
Construction,
    Copy of Corby_(Floor) Ground Floor_tiles_UKCODELEVEL3,  !- Name
    Earth common_0.2,        !- Outside Layer
    15_RVAL_2,               !- Layer 2
    Concrete Block (Lightweight)_0.15,  !- Layer 3
    Corby_Rubber EPDM_0.005, !- Layer 4
    Corby_PUR Insulation Board_0.0646,  !- Layer 5
    15_RVAL_6,               !- Layer 6
    Corby_Fibre Reinforced Screed_0.05,  !- Layer 7
    Corby_Floor Tiles Milton Keynes_0.005;  !- Layer 8

! <Previous reversed>
Construction,
    Copy of Corby_(Floor) Ground Floor_tiles_UKCODELEVEL3_Rev,  !- Name
    Corby_Floor Tiles Milton Keynes_0.005,  !- Outside Layer
    Corby_Fibre Reinforced Screed_0.05,  !- Layer 2
    16_RVAL_3,               !- Layer 3
    Corby_PUR Insulation Board_0.0646,  !- Layer 4
    Corby_Rubber EPDM_0.005, !- Layer 5
    Concrete Block (Lightweight)_0.15,  !- Layer 6
    16_RVAL_7,               !- Layer 7
    Earth common_0.2;        !- Layer 8

! Corby_External Back Door
Construction,
    Corby_External Back Door,!- Name
    Glass - cellular sheet_0.02,  !- Outside Layer
    17_RVAL_2,               !- Layer 2
    Glass - cellular sheet_0.02;  !- Layer 3

! <Previous reversed>
Construction,
    Corby_External Back Door_Rev,  !- Name
    Glass - cellular sheet_0.02,  !- Outside Layer
    18_RVAL_2,               !- Layer 2
    Glass - cellular sheet_0.02;  !- Layer 3

! Corby_External Walls
Construction,
    Corby_External Walls,    !- Name
    Corby_Brick Pier_0.1025, !- Outside Layer
    EPS Expanded Polystyrene (Heavyweight)_0.15,  !- Layer 2
    Concrete 1800  kg/m3_0.1,!- Layer 3
    Perlite Plastering_0.0125,  !- Layer 4
    Gypsum Plasterboard_0.2; !- Layer 5

! <Previous reversed>
Construction,
    Corby_External Walls_Rev,!- Name
    Gypsum Plasterboard_0.2, !- Outside Layer
    Perlite Plastering_0.0125,  !- Layer 2
    Concrete 1800  kg/m3_0.1,!- Layer 3
    EPS Expanded Polystyrene (Heavyweight)_0.15,  !- Layer 4
    Corby_Brick Pier_0.1025; !- Layer 5

! Project semi-exposed ceiling
Construction,
    Project semi-exposed ceiling,  !- Name
    Plywood (Heavyweight)_0.01,  !- Outside Layer
    MW Glass Wool (rolls)_0.1319,  !- Layer 2
    Cast Concrete (Lightweight)_0.1,  !- Layer 3
    21_RVAL_4,               !- Layer 4
    Plasterboard_0.013;      !- Layer 5

! <Previous reversed>
Construction,
    Project semi-exposed ceiling_Rev,  !- Name
    Plasterboard_0.013,      !- Outside Layer
    22_RVAL_2,               !- Layer 2
    Cast Concrete (Lightweight)_0.1,  !- Layer 3
    MW Glass Wool (rolls)_0.1319,  !- Layer 4
    Plywood (Heavyweight)_0.01;  !- Layer 5

! Copy of Corby_Roof_UKCODELEVEL3
Construction,
    Copy of Corby_Roof_UKCODELEVEL3,  !- Name
    Corby_Roof Tile_0.102,   !- Outside Layer
    Chipboard_0.05,          !- Layer 2
    23_RVAL_3,               !- Layer 3
    Chipboard_0.1,           !- Layer 4
    Plywood deck_0.018,      !- Layer 5
    Min wool quilt 250 mm_0.0992;  !- Layer 6

! <Previous reversed>
Construction,
    Copy of Corby_Roof_UKCODELEVEL3_Rev,  !- Name
    Min wool quilt 250 mm_0.0992,  !- Outside Layer
    Plywood deck_0.018,      !- Layer 2
    Chipboard_0.1,           !- Layer 3
    24_RVAL_4,               !- Layer 4
    Chipboard_0.05,          !- Layer 5
    Corby_Roof Tile_0.102;   !- Layer 6

Construction,
    1001,                    !- Name
    Simple 1001;             !- Outside Layer

Construction,
    1002,                    !- Name
    63,                      !- Outside Layer
    1017,                    !- Layer 2
    66;                      !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! Ground Floor - Stairs 1
Zone,
    GroundFloor:Stairs1,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    2.3316,                  !- Volume {m3}
    0.6662,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Ground Floor - Hall
Zone,
    GroundFloor:Hall,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    16.9099,                 !- Volume {m3}
    4.8314,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Ground Floor - Kitchen
Zone,
    GroundFloor:Kitchen,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    27.0988,                 !- Volume {m3}
    7.7425,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Ground Floor - Storage Room
Zone,
    GroundFloor:StorageRoom, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    4.4129,                  !- Volume {m3}
    1.2608,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Ground Floor - Dining
Zone,
    GroundFloor:Dining,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    15.1625,                 !- Volume {m3}
    4.3321,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Ground Floor - WC
Zone,
    GroundFloor:WC,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    5.9172,                  !- Volume {m3}
    1.6906,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Ground Floor - Living Room
Zone,
    GroundFloor:LivingRoom,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    59.1678,                 !- Volume {m3}
    16.9051,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! First Floor - Stairs 2
Zone,
    FirstFloor:Stairs2,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    16.0739,                 !- Volume {m3}
    4.5926,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! First Floor - A_C
Zone,
    FirstFloor:AXC,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    3.2088,                  !- Volume {m3}
    0.9168,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! First Floor - Bedroom 1
Zone,
    FirstFloor:Bedroom1,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    31.9752,                 !- Volume {m3}
    9.1358,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! First Floor - Bathroom
Zone,
    FirstFloor:Bathroom,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    13.3789,                 !- Volume {m3}
    3.8225,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! First Floor - Cup'D
Zone,
    FirstFloor:CupXD,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    11.798,                  !- Volume {m3}
    3.3709,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! First Floor - En-Suite
Zone,
    FirstFloor:EnSuite,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    9.6746,                  !- Volume {m3}
    2.7642,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! First Floor - Bedroom 3
Zone,
    FirstFloor:Bedroom3,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    18.9145,                 !- Volume {m3}
    5.4041,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! First Floor - Bedroom 2
Zone,
    FirstFloor:Bedroom2,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    25.9767,                 !- Volume {m3}
    7.4219,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Roof - Zone 1
Zone,
    Roof:Zone1,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    62.825,                  !- Volume {m3}
    33.726,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! Ground Floor, Stairs 1, Ground floor - 0.988 m2 (Ground), Surface Area: 0.988m2
BuildingSurface:Detailed,
    GroundFloor:Stairs1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_UKCODELEVEL3,  !- Construction Name
    GroundFloor:Stairs1,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.5056297247,           !- Vertex 1 X-coordinate {m}
    -1.2507694994,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -1.2507694994,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    -.3310417639,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.5056297247,           !- Vertex 4 X-coordinate {m}
    -.3310417639,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Ground Floor, Stairs 1, Ceiling - 0.988 m2, Surface Area: 0.9881
BuildingSurface:Detailed,
    GroundFloor:Stairs1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:Stairs1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Floor_0_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -1.2507695,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.50562972,             !- Vertex 2 X-coordinate {m}
    -1.2507695,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.50562972,             !- Vertex 3 X-coordinate {m}
    -.33104176,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -.33104176,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Stairs 1, Ceiling - 0.988 m2, Surface Area: 0.9881 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Floor_0_0_10000,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Stairs1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.50562972,             !- Vertex 1 X-coordinate {m}
    -1.2507695,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -1.2507695,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -.33104176,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.50562972,             !- Vertex 4 X-coordinate {m}
    -.33104176,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Stairs 1, Partition - 3.760 m2 (Ground Floor, Storage Room), Surface Area: 3.7601
BuildingSurface:Detailed,
    GroundFloor:Stairs1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:Stairs1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:StorageRoom_Partition_5_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.50562972,             !- Vertex 1 X-coordinate {m}
    -.3310417639,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -.3310417639,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -.3310417639,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.50562972,             !- Vertex 4 X-coordinate {m}
    -.3310417639,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Stairs 1, Partition - 3.760 m2 (Ground Floor, Storage Room), Surface Area: 3.7601 <Other side>
BuildingSurface:Detailed,
    GroundFloor:StorageRoom_Partition_5_0_10001,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:StorageRoom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Stairs1_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -.3310417639,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.50562972,             !- Vertex 2 X-coordinate {m}
    -.3310417639,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.50562972,             !- Vertex 3 X-coordinate {m}
    -.3310417639,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -.3310417639,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Stairs 1, Wall - 3.219 m2 - 45.0? Surface Area: 3.219m2
BuildingSurface:Detailed,
    GroundFloor:Stairs1_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    GroundFloor:Stairs1,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    -.3310417639,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -1.2507694994,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    -1.2507694994,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    -.3310417639,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Stairs 1, Partition - 3.760 m2 (Ground Floor, WC), Surface Area: 3.7601
BuildingSurface:Detailed,
    GroundFloor:Stairs1_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:Stairs1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:WC_Partition_4_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -1.2507694994,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.50562972,             !- Vertex 2 X-coordinate {m}
    -1.2507694994,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.50562972,             !- Vertex 3 X-coordinate {m}
    -1.2507694994,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -1.2507694994,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Stairs 1, Partition - 3.760 m2 (Ground Floor, WC), Surface Area: 3.7601 <Other side>
BuildingSurface:Detailed,
    GroundFloor:WC_Partition_4_0_10002,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Stairs1_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.50562972,             !- Vertex 1 X-coordinate {m}
    -1.2507694994,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -1.2507694994,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -1.2507694994,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.50562972,             !- Vertex 4 X-coordinate {m}
    -1.2507694994,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ground floor - 5.207 m2 (Ground), Surface Area: 0.116m2
BuildingSurface:Detailed,
    GroundFloor:Hall_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_UKCODELEVEL3,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3793635488,           !- Vertex 1 X-coordinate {m}
    -1.2507694952,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.5056297288,           !- Vertex 2 X-coordinate {m}
    -1.2507694952,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.5056297288,           !- Vertex 3 X-coordinate {m}
    -.3310417652,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.3793635488,           !- Vertex 4 X-coordinate {m}
    -.3310417652,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ground floor - 5.207 m2 (Ground), Surface Area: 2.400m2
BuildingSurface:Detailed,
    GroundFloor:Hall_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_UKCODELEVEL3,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591958988,            !- Vertex 1 X-coordinate {m}
    -3.4859630952,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.3331415888,           !- Vertex 2 X-coordinate {m}
    -3.4859630952,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.3331415888,           !- Vertex 3 X-coordinate {m}
    -1.2507694952,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -.2591958988,            !- Vertex 4 X-coordinate {m}
    -1.2507694952,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ground floor - 5.207 m2 (Ground), Surface Area: 2.691m2
BuildingSurface:Detailed,
    GroundFloor:Hall_GroundFloor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_UKCODELEVEL3,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591958988,            !- Vertex 1 X-coordinate {m}
    -1.2507694952,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.3793635488,           !- Vertex 2 X-coordinate {m}
    -1.2507694952,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.3793635488,           !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -.2591958988,            !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ceiling - 5.207 m2, Surface Area: 0.1205
BuildingSurface:Detailed,
    GroundFloor:Hall_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Floor_0_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.37936355,             !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.24456738,             !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.24456738,             !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.37936355,             !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ceiling - 5.207 m2, Surface Area: 0.1205 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Floor_0_0_10003,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.24456738,             !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.37936355,             !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.37936355,             !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.24456738,             !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ceiling - 5.207 m2, Surface Area: 0.3895
BuildingSurface:Detailed,
    GroundFloor:Hall_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Floor_0_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.37936355,             !- Vertex 1 X-coordinate {m}
    0.80359125,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    0.80359125,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.37936355,             !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ceiling - 5.207 m2, Surface Area: 0.3895 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Floor_0_0_10004,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    0.80359125,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.37936355,             !- Vertex 2 X-coordinate {m}
    0.80359125,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.37936355,             !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ceiling - 5.207 m2, Surface Area: 0.8809
BuildingSurface:Detailed,
    GroundFloor:Hall_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:AXC_Floor_0_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.24456738,             !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.24456738,             !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ceiling - 5.207 m2, Surface Area: 0.8809 <Other side>
BuildingSurface:Detailed,
    FirstFloor:AXC_Floor_0_0_10005,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:AXC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.24456738,             !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.24456738,             !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ceiling - 5.207 m2, Surface Area: 0.1586
BuildingSurface:Detailed,
    GroundFloor:Hall_Ceiling_1_2_1,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Floor_0_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.50562972,             !- Vertex 1 X-coordinate {m}
    -1.2507695,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.33314159,             !- Vertex 2 X-coordinate {m}
    -1.2507695,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.33314159,             !- Vertex 3 X-coordinate {m}
    -.33104176,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.50562972,             !- Vertex 4 X-coordinate {m}
    -.33104176,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ceiling - 5.207 m2, Surface Area: 0.1586 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Floor_0_0_10006,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Ceiling_1_2_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.33314159,             !- Vertex 1 X-coordinate {m}
    -1.2507695,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.50562972,             !- Vertex 2 X-coordinate {m}
    -1.2507695,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.50562972,             !- Vertex 3 X-coordinate {m}
    -.33104176,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.33314159,             !- Vertex 4 X-coordinate {m}
    -.33104176,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ceiling - 5.207 m2, Surface Area: 1.7982
BuildingSurface:Detailed,
    GroundFloor:Hall_Ceiling_1_2_2,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Floor_0_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.33314159,             !- Vertex 1 X-coordinate {m}
    -1.7647358,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    -1.7647358,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.33314159,             !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ceiling - 5.207 m2, Surface Area: 1.7982 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Floor_0_0_10007,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Ceiling_1_2_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    -1.7647358,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.33314159,             !- Vertex 2 X-coordinate {m}
    -1.7647358,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.33314159,             !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ceiling - 5.207 m2, Surface Area: 1.8485
BuildingSurface:Detailed,
    GroundFloor:Hall_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:EnSuite_Floor_0_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.33314159,             !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    -1.7647358,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.33314159,             !- Vertex 4 X-coordinate {m}
    -1.7647358,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Ceiling - 5.207 m2, Surface Area: 1.8485 <Other side>
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Floor_0_0_10008,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.33314159,             !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.33314159,             !- Vertex 3 X-coordinate {m}
    -1.7647358,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    -1.7647358,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 9.622 m2 (Ground Floor, Kitchen), Surface Area: 7.5505
BuildingSurface:Detailed,
    GroundFloor:Hall_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Partition_4_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591958957,            !- Vertex 1 X-coordinate {m}
    -1.59779231,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    1.15126748,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591958957,            !- Vertex 4 X-coordinate {m}
    -1.59779231,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 9.622 m2 (Ground Floor, Kitchen), Surface Area: 7.5505 <Other side>
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Partition_4_0_10009,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591958957,            !- Vertex 1 X-coordinate {m}
    1.15126748,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    -1.59779231,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    -1.59779231,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591958957,            !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 3.921 m2 (Ground Floor, Living Room), Surface Area: 1.8745
BuildingSurface:Detailed,
    GroundFloor:Hall_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:LivingRoom_Partition_6_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.37936355,             !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.37936355,             !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 3.921 m2 (Ground Floor, Living Room), Surface Area: 1.8745 <Other side>
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Partition_6_0_10011,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.37936355,             !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.37936355,             !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 5.188 m2 (Ground Floor, Storage Room), Surface Area: 3.0005
BuildingSurface:Detailed,
    GroundFloor:Hall_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:StorageRoom_Partition_2_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3793635488,           !- Vertex 1 X-coordinate {m}
    1.15126748,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.3793635488,           !- Vertex 2 X-coordinate {m}
    -.33104176,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.3793635488,           !- Vertex 3 X-coordinate {m}
    -.33104176,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.3793635488,           !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 5.188 m2 (Ground Floor, Storage Room), Surface Area: 3.0005 <Other side>
BuildingSurface:Detailed,
    GroundFloor:StorageRoom_Partition_2_0_10013,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:StorageRoom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3793635488,           !- Vertex 1 X-coordinate {m}
    -.33104176,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.3793635488,           !- Vertex 2 X-coordinate {m}
    1.15126748,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.3793635488,           !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.3793635488,           !- Vertex 4 X-coordinate {m}
    -.33104176,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 0.442 m2 (Ground Floor, Storage Room), Surface Area: 0.4419
BuildingSurface:Detailed,
    GroundFloor:Hall_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:StorageRoom_Partition_6_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.37936355,             !- Vertex 1 X-coordinate {m}
    -.3310417639,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.50562972,             !- Vertex 2 X-coordinate {m}
    -.3310417639,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.50562972,             !- Vertex 3 X-coordinate {m}
    -.3310417639,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.37936355,             !- Vertex 4 X-coordinate {m}
    -.3310417639,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 0.442 m2 (Ground Floor, Storage Room), Surface Area: 0.4419 <Other side>
BuildingSurface:Detailed,
    GroundFloor:StorageRoom_Partition_6_0_10015,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:StorageRoom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.50562972,             !- Vertex 1 X-coordinate {m}
    -.3310417639,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.37936355,             !- Vertex 2 X-coordinate {m}
    -.3310417639,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.37936355,             !- Vertex 3 X-coordinate {m}
    -.3310417639,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.50562972,             !- Vertex 4 X-coordinate {m}
    -.3310417639,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 0.604 m2 (Ground Floor, WC), Surface Area: 0.6037
BuildingSurface:Detailed,
    GroundFloor:Hall_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:WC_Partition_3_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.50562972,             !- Vertex 1 X-coordinate {m}
    -1.2507694994,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.33314159,             !- Vertex 2 X-coordinate {m}
    -1.2507694994,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.33314159,             !- Vertex 3 X-coordinate {m}
    -1.2507694994,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.50562972,             !- Vertex 4 X-coordinate {m}
    -1.2507694994,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 0.604 m2 (Ground Floor, WC), Surface Area: 0.6037 <Other side>
BuildingSurface:Detailed,
    GroundFloor:WC_Partition_3_0_10016,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.33314159,             !- Vertex 1 X-coordinate {m}
    -1.2507694994,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.50562972,             !- Vertex 2 X-coordinate {m}
    -1.2507694994,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.50562972,             !- Vertex 3 X-coordinate {m}
    -1.2507694994,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.33314159,             !- Vertex 4 X-coordinate {m}
    -1.2507694994,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 7.823 m2 (Ground Floor, WC), Surface Area: 5.7263
BuildingSurface:Detailed,
    GroundFloor:Hall_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:WC_Partition_2_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3331415862,           !- Vertex 1 X-coordinate {m}
    -1.2507695,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.3331415862,           !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.3331415862,           !- Vertex 3 X-coordinate {m}
    -3.48596309,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.3331415862,           !- Vertex 4 X-coordinate {m}
    -1.2507695,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 7.823 m2 (Ground Floor, WC), Surface Area: 5.7263 <Other side>
BuildingSurface:Detailed,
    GroundFloor:WC_Partition_2_0_10017,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3331415862,           !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.3331415862,           !- Vertex 2 X-coordinate {m}
    -1.2507695,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.3331415862,           !- Vertex 3 X-coordinate {m}
    -1.2507695,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.3331415862,           !- Vertex 4 X-coordinate {m}
    -3.48596309,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Wall - 3.759 m2 - 315.0? Surface Area: 3.759m2
BuildingSurface:Detailed,
    GroundFloor:Hall_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3331415862,           !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.3331415862,           !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 6.609 m2 (Ground Floor, Dining), Surface Area: 6.6086
BuildingSurface:Detailed,
    GroundFloor:Hall_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Dining_Partition_4_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591958957,            !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    -1.59779231,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    -1.59779231,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591958957,            !- Vertex 4 X-coordinate {m}
    -3.48596309,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Hall, Partition - 6.609 m2 (Ground Floor, Dining), Surface Area: 6.6086 <Other side>
BuildingSurface:Detailed,
    GroundFloor:Dining_Partition_4_0_10019,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:Dining,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Hall_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591958957,            !- Vertex 1 X-coordinate {m}
    -1.59779231,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    -3.48596309,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591958957,            !- Vertex 4 X-coordinate {m}
    -1.59779231,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ground floor - 8.705 m2 (Ground), Surface Area: 8.705m2
BuildingSurface:Detailed,
    GroundFloor:Kitchen_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_tiles_UKCODELEVEL3,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    -1.5977923079,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    -1.5977923079,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 0.3907
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Floor_0_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    0.80359125,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.86488738,              !- Vertex 2 X-coordinate {m}
    0.80359125,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8642466592,            !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 0.3907 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Floor_0_0_10020,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.86488738,              !- Vertex 1 X-coordinate {m}
    0.80359125,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    0.80359125,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.8642466592,            !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 2.7372
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Floor_0_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8693128113,            !- Vertex 1 X-coordinate {m}
    -1.5977923116,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.9072270218,            !- Vertex 2 X-coordinate {m}
    -1.5977923131,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.9072270201,            !- Vertex 3 X-coordinate {m}
    -.2570631665,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.86683623,              !- Vertex 4 X-coordinate {m}
    -.2539184143,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 2.7372 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Floor_0_0_10021,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270218,            !- Vertex 1 X-coordinate {m}
    -1.5977923131,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8693128113,            !- Vertex 2 X-coordinate {m}
    -1.5977923116,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.86683623,              !- Vertex 3 X-coordinate {m}
    -.2539184143,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.9072270201,            !- Vertex 4 X-coordinate {m}
    -.2570631665,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 2.605
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Ceiling_1_2_1,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Floor_0_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2155845509,            !- Vertex 1 X-coordinate {m}
    -1.5977923108,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8693128113,            !- Vertex 2 X-coordinate {m}
    -1.5977923116,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.86488738,              !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2197601318,            !- Vertex 4 X-coordinate {m}
    0.8035912519,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 2.605 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Floor_0_0_10022,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Ceiling_1_2_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8693128113,            !- Vertex 1 X-coordinate {m}
    -1.5977923116,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2155845509,            !- Vertex 2 X-coordinate {m}
    -1.5977923108,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2197601318,            !- Vertex 3 X-coordinate {m}
    0.8035912519,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.86488738,              !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 2.8722
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bathroom_Floor_0_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.86683623,              !- Vertex 1 X-coordinate {m}
    -.25391841,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    -.25706317,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.8642466592,            !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 2.8722 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Floor_0_0_10023,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    -.25706317,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.86683623,              !- Vertex 2 X-coordinate {m}
    -.25391841,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8642466592,            !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 0.0638
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Floor_0_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    -1.59779231,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2155845557,            !- Vertex 2 X-coordinate {m}
    -1.59779231,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21820574,              !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Ceiling - 8.705 m2, Surface Area: 0.0638 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Floor_0_0_10024,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2155845557,            !- Vertex 1 X-coordinate {m}
    -1.59779231,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    -1.59779231,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.21820574,              !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Wall - 9.622 m2 - 225.0? Surface Area: 9.622m2
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    -1.5977923079,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    -1.5977923079,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Partition - 11.082 m2 (Ground Floor, Living Room), Surface Area: 11.0825
BuildingSurface:Detailed,
    GroundFloor:Kitchen_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    GroundFloor:Kitchen,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:LivingRoom_Partition_7_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Kitchen, Partition - 11.082 m2 (Ground Floor, Living Room), Surface Area: 11.0825 <Other side>
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Partition_7_0_10025,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Kitchen_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Ground floor - 1.780 m2 (Ground), Surface Area: 1.780m2
BuildingSurface:Detailed,
    GroundFloor:StorageRoom_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_UKCODELEVEL3,  !- Construction Name
    GroundFloor:StorageRoom, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3793635488,           !- Vertex 1 X-coordinate {m}
    -.3310417639,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -.3310417639,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.3793635488,           !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Ceiling - 1.780 m2, Surface Area: 1.4907
BuildingSurface:Detailed,
    GroundFloor:StorageRoom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:StorageRoom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Floor_0_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.37936355,             !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.37936355,             !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Ceiling - 1.780 m2, Surface Area: 1.4907 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Floor_0_0_10026,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:StorageRoom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.37936355,             !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    1.15126748,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.37936355,             !- Vertex 4 X-coordinate {m}
    1.15126748,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Ceiling - 1.780 m2, Surface Area: 0.289
BuildingSurface:Detailed,
    GroundFloor:StorageRoom_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:StorageRoom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Floor_0_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -.33104176,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.37936355,             !- Vertex 2 X-coordinate {m}
    -.33104176,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.37936355,             !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Ceiling - 1.780 m2, Surface Area: 0.289 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Floor_0_0_10027,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:StorageRoom_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.37936355,             !- Vertex 1 X-coordinate {m}
    -.33104176,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -.33104176,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.37936355,             !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Partition - 4.202 m2 (Ground Floor, Living Room), Surface Area: 4.202
BuildingSurface:Detailed,
    GroundFloor:StorageRoom_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloor:StorageRoom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:LivingRoom_Partition_5_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.37936355,             !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.37936355,             !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Partition - 4.202 m2 (Ground Floor, Living Room), Surface Area: 4.202 <Other side>
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Partition_5_0_10028,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:StorageRoom_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.37936355,             !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.37936355,             !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Storage Room, Wall - 5.188 m2 - 45.0? Surface Area: 5.188m2
BuildingSurface:Detailed,
    GroundFloor:StorageRoom_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    GroundFloor:StorageRoom, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -.3310417639,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    -.3310417639,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Dining, Ground floor - 5.979 m2 (Ground), Surface Area: 5.979m2
BuildingSurface:Detailed,
    GroundFloor:Dining_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_UKCODELEVEL3,  !- Construction Name
    GroundFloor:Dining,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    -1.5977923079,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    -1.5977923079,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Ground Floor, Dining, Ceiling - 5.979 m2, Surface Area: 5.8933
BuildingSurface:Detailed,
    GroundFloor:Dining_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:Dining,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Floor_0_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21230137,              !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    -1.59779231,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2155845557,            !- Vertex 4 X-coordinate {m}
    -1.59779231,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Dining, Ceiling - 5.979 m2, Surface Area: 5.8933 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Floor_0_0_10029,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Dining_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21230137,              !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2155845557,            !- Vertex 3 X-coordinate {m}
    -1.59779231,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    -1.59779231,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Dining, Ceiling - 5.979 m2, Surface Area: 0.0781
BuildingSurface:Detailed,
    GroundFloor:Dining_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:Dining,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:EnSuite_Floor_0_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591959,               !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21230137,              !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21529427,              !- Vertex 3 X-coordinate {m}
    -1.7647358,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591959,               !- Vertex 4 X-coordinate {m}
    -1.7647358,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Dining, Ceiling - 5.979 m2, Surface Area: 0.0781 <Other side>
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Floor_0_0_10030,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Dining_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21230137,              !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2591959,               !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2591959,               !- Vertex 3 X-coordinate {m}
    -1.7647358,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.21529427,              !- Vertex 4 X-coordinate {m}
    -1.7647358,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Dining, Wall - 6.609 m2 - 225.0? Surface Area: 6.609m2
BuildingSurface:Detailed,
    GroundFloor:Dining_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    GroundFloor:Dining,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    -1.5977923079,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    -1.5977923079,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Dining, Wall - 11.082 m2 - 315.0? Surface Area: 11.082m2
BuildingSurface:Detailed,
    GroundFloor:Dining_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    GroundFloor:Dining,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2591958957,            !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.2591958957,            !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, WC, Ground floor - 2.787 m2 (Ground), Surface Area: 2.787m2
BuildingSurface:Detailed,
    GroundFloor:WC_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_UKCODELEVEL3,  !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3331415862,           !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    -1.2507694994,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.3331415862,           !- Vertex 4 X-coordinate {m}
    -1.2507694994,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Ground Floor, WC, Ceiling - 2.787 m2, Surface Area: 0.6408
BuildingSurface:Detailed,
    GroundFloor:WC_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Floor_0_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -1.7647358,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.33314159,             !- Vertex 2 X-coordinate {m}
    -1.7647358,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.33314159,             !- Vertex 3 X-coordinate {m}
    -1.2507695,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -1.2507695,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, WC, Ceiling - 2.787 m2, Surface Area: 0.6408 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Floor_0_0_10031,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:WC_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.33314159,             !- Vertex 1 X-coordinate {m}
    -1.7647358,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -1.7647358,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -1.2507695,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.33314159,             !- Vertex 4 X-coordinate {m}
    -1.2507695,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, WC, Ceiling - 2.787 m2, Surface Area: 2.146
BuildingSurface:Detailed,
    GroundFloor:WC_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:EnSuite_Floor_0_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.33314159,             !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.33314159,             !- Vertex 3 X-coordinate {m}
    -1.7647358,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -1.7647358,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, WC, Ceiling - 2.787 m2, Surface Area: 2.146 <Other side>
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Floor_0_0_10032,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:WC_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.33314159,             !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -1.7647358,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.33314159,             !- Vertex 4 X-coordinate {m}
    -1.7647358,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, WC, Wall - 7.823 m2 - 45.0? Surface Area: 7.823m2
BuildingSurface:Detailed,
    GroundFloor:WC_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    -1.2507694994,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    -1.2507694994,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, WC, Wall - 4.364 m2 - 315.0? Surface Area: 4.364m2
BuildingSurface:Detailed,
    GroundFloor:WC_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    GroundFloor:WC,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.3331415862,           !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.3331415862,           !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ground floor - 21.298 m2 (Ground), Surface Area: 21.298m2
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_UKCODELEVEL3,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 2.934
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Floor_0_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    1.15126748,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8642466592,            !- Vertex 2 X-coordinate {m}
    1.15126748,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8626764,               !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 2.934 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Floor_0_0_10033,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:LivingRoom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8642466592,            !- Vertex 1 X-coordinate {m}
    1.15126748,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    1.15126748,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.8626764,               !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 1.7414
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bathroom_Floor_0_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8642466592,            !- Vertex 1 X-coordinate {m}
    1.15126748,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    1.15126748,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.8626764,               !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 1.7414 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Floor_0_0_10034,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:LivingRoom_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    1.15126748,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8642466592,            !- Vertex 2 X-coordinate {m}
    1.15126748,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8626764,               !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 7.1704
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom3_Floor_0_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21290996,              !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21290996,              !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 7.1704 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom3_Floor_0_0_10035,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Bedroom3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:LivingRoom_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21290996,              !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.21290996,              !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 9.4517
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom2_Floor_0_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21290996,              !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.21290996,              !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Ceiling - 21.298 m2, Surface Area: 9.4517 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom2_Floor_0_0_10036,  !- Name
    Floor,                   !- Surface Type
    Copy of Corby_(Floor) Ground Floor_NO tiles(carpet)_Internal_UKCODELEVEL3_Reversed_Rev,  !- Construction Name
    FirstFloor:Bedroom2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:LivingRoom_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21290996,              !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21290996,              !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Wall - 13.585 m2 - 225.0? Surface Area: 13.585m2
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Wall - 19.205 m2 - 135.0? Surface Area: 19.205m2
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Ground Floor, Living Room, Wall - 13.585 m2 - 45.0? Surface Area: 13.585m2
BuildingSurface:Detailed,
    GroundFloor:LivingRoom_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_External Walls,    !- Construction Name
    GroundFloor:LivingRoom,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Ceiling - 5.325 m2, Surface Area: 1.1937
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -1.24456738,             !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -1.24456738,             !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Ceiling - 5.325 m2, Surface Area: 1.1937 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10037,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.24456738,             !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.24456738,             !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Ceiling - 5.325 m2, Surface Area: 4.1316
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    0.80359125,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    0.86488738,              !- Vertex 2 X-coordinate {m}
    0.80359125,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    0.8626764,               !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Ceiling - 5.325 m2, Surface Area: 4.1316 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10038,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.86488738,              !- Vertex 1 X-coordinate {m}
    0.80359125,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    0.80359125,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8626764,               !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.129 m2 (First Floor, A_C), Surface Area: 3.1288
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:AXC_Partition_4_0_10039,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.2445673754,           !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.2445673754,           !- Vertex 2 X-coordinate {m}
    0.80359125,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.2445673754,           !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.2445673754,           !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.129 m2 (First Floor, A_C), Surface Area: 3.1288 <Other side>
BuildingSurface:Detailed,
    FirstFloor:AXC_Partition_4_0_10039,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:AXC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.2445673754,           !- Vertex 1 X-coordinate {m}
    0.80359125,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.2445673754,           !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.2445673754,           !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.2445673754,           !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.587 m2 (First Floor, A_C), Surface Area: 1.5083
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:AXC_Partition_3_0_10040,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.24456738,             !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21976013,              !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21976013,              !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.24456738,             !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.587 m2 (First Floor, A_C), Surface Area: 1.5083 <Other side>
BuildingSurface:Detailed,
    FirstFloor:AXC_Partition_3_0_10040,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloor:AXC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21976013,              !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.24456738,             !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.24456738,             !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21976013,              !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.796 m2 (First Floor, Bedroom 1), Surface Area: 1.7204
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Partition_3_0_10042,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21976013,              !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.86488738,              !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.86488738,              !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21976013,              !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.796 m2 (First Floor, Bedroom 1), Surface Area: 1.7204 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Partition_3_0_10042,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.86488738,              !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21976013,              !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21976013,              !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.86488738,              !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 4.199 m2 (First Floor, Bathroom), Surface Area: 2.0952
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bathroom_Partition_4_0_10044,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8648873794,            !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8626763974,            !- Vertex 2 X-coordinate {m}
    2.0033418778,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8626763974,            !- Vertex 3 X-coordinate {m}
    2.0033418778,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8648873794,            !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 4.199 m2 (First Floor, Bathroom), Surface Area: 2.0952 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Partition_4_0_10044,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8626763974,            !- Vertex 1 X-coordinate {m}
    2.0033418778,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8648873794,            !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8648873794,            !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8626763974,            !- Vertex 4 X-coordinate {m}
    2.0033418778,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.765 m2 (First Floor, Bedroom 2), Surface Area: 1.4941
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom2_Partition_5_0_10046,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8626764,               !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21290996,              !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21290996,              !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8626764,               !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 3.765 m2 (First Floor, Bedroom 2), Surface Area: 1.4941 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom2_Partition_5_0_10046,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bedroom2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21290996,              !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8626764,               !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8626764,               !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21290996,              !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 8.285 m2 (First Floor, Bedroom 3), Surface Area: 6.1655
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom3_Partition_5_0_10048,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21290996,              !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21290996,              !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 8.285 m2 (First Floor, Bedroom 3), Surface Area: 6.1655 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom3_Partition_5_0_10048,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bedroom3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21290996,              !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21290996,              !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Wall - 7.328 m2 - 45.0? Surface Area: 7.328m2
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -.0903476602,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    -.0903476602,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 4.674 m2 (First Floor, Cup'D), Surface Area: 4.6738
BuildingSurface:Detailed,
    FirstFloor:Stairs2_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Stairs2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Partition_4_0_10050,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -.0903476602,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.24456738,             !- Vertex 2 X-coordinate {m}
    -.0903476602,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.24456738,             !- Vertex 3 X-coordinate {m}
    -.0903476602,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -.0903476602,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Stairs 2, Partition - 4.674 m2 (First Floor, Cup'D), Surface Area: 4.6738 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Partition_4_0_10050,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stairs2_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.24456738,             !- Vertex 1 X-coordinate {m}
    -.0903476602,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -.0903476602,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -.0903476602,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.24456738,             !- Vertex 4 X-coordinate {m}
    -.0903476602,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, A_C, Ceiling - 0.917 m2, Surface Area: 0.9168
BuildingSurface:Detailed,
    FirstFloor:AXC_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:AXC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10051,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.24456738,             !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.21820574,              !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.21976013,              !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.24456738,             !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, A_C, Ceiling - 0.917 m2, Surface Area: 0.9168 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10051,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:AXC_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21820574,              !- Vertex 1 X-coordinate {m}
    -.09034766,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -1.24456738,             !- Vertex 2 X-coordinate {m}
    -.09034766,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -1.24456738,             !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21976013,              !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, A_C, Partition - 3.129 m2 (First Floor, Bedroom 1), Surface Area: 3.1288
BuildingSurface:Detailed,
    FirstFloor:AXC_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:AXC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Partition_4_0_10052,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2182057353,            !- Vertex 1 X-coordinate {m}
    -.0903476567,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2197601349,            !- Vertex 2 X-coordinate {m}
    0.8035912419,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2197601349,            !- Vertex 3 X-coordinate {m}
    0.8035912419,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2182057353,            !- Vertex 4 X-coordinate {m}
    -.0903476567,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, A_C, Partition - 3.129 m2 (First Floor, Bedroom 1), Surface Area: 3.1288 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Partition_4_0_10052,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:AXC_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2197601349,            !- Vertex 1 X-coordinate {m}
    0.8035912419,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2182057353,            !- Vertex 2 X-coordinate {m}
    -.0903476567,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2182057353,            !- Vertex 3 X-coordinate {m}
    -.0903476567,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2197601349,            !- Vertex 4 X-coordinate {m}
    0.8035912419,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, A_C, Partition - 3.592 m2 (First Floor, Cup'D), Surface Area: 3.5923
BuildingSurface:Detailed,
    FirstFloor:AXC_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:AXC,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Partition_3_0_10053,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.24456738,             !- Vertex 1 X-coordinate {m}
    -.0903476602,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21820574,              !- Vertex 2 X-coordinate {m}
    -.0903476602,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21820574,              !- Vertex 3 X-coordinate {m}
    -.0903476602,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.24456738,             !- Vertex 4 X-coordinate {m}
    -.0903476602,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, A_C, Partition - 3.592 m2 (First Floor, Cup'D), Surface Area: 3.5923 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Partition_3_0_10053,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:AXC_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21820574,              !- Vertex 1 X-coordinate {m}
    -.0903476602,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.24456738,             !- Vertex 2 X-coordinate {m}
    -.0903476602,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.24456738,             !- Vertex 3 X-coordinate {m}
    -.0903476602,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21820574,              !- Vertex 4 X-coordinate {m}
    -.0903476602,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Ceiling - 11.235 m2, Surface Area: 6.5818
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10054,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8727924595,            !- Vertex 1 X-coordinate {m}
    -3.4859630876,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    2.9072270242,            !- Vertex 2 X-coordinate {m}
    -3.4859630894,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    2.9072270201,            !- Vertex 3 X-coordinate {m}
    -.2570631665,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.86683623,              !- Vertex 4 X-coordinate {m}
    -.2539184143,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Ceiling - 11.235 m2, Surface Area: 6.5818 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10054,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270242,            !- Vertex 1 X-coordinate {m}
    -3.4859630894,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    0.8727924595,            !- Vertex 2 X-coordinate {m}
    -3.4859630876,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    0.86683623,              !- Vertex 3 X-coordinate {m}
    -.2539184143,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.9072270201,            !- Vertex 4 X-coordinate {m}
    -.2570631665,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Ceiling - 11.235 m2, Surface Area: 4.6536
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10055,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.212301373,             !- Vertex 1 X-coordinate {m}
    -3.4859630866,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    0.8727924595,            !- Vertex 2 X-coordinate {m}
    -3.4859630876,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    0.86488738,              !- Vertex 3 X-coordinate {m}
    0.80359125,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2197601318,            !- Vertex 4 X-coordinate {m}
    0.8035912519,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Ceiling - 11.235 m2, Surface Area: 4.6536 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10055,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8727924595,            !- Vertex 1 X-coordinate {m}
    -3.4859630876,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.212301373,             !- Vertex 2 X-coordinate {m}
    -3.4859630866,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.2197601318,            !- Vertex 3 X-coordinate {m}
    0.8035912519,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.86488738,              !- Vertex 4 X-coordinate {m}
    0.80359125,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 3.701 m2 (First Floor, Bathroom), Surface Area: 3.7013
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bathroom_Partition_5_0_10056,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8668362301,            !- Vertex 1 X-coordinate {m}
    -.2539184092,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8648873794,            !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8648873794,            !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8668362301,            !- Vertex 4 X-coordinate {m}
    -.2539184092,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 3.701 m2 (First Floor, Bathroom), Surface Area: 3.7013 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Partition_5_0_10056,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8648873794,            !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8668362301,            !- Vertex 2 X-coordinate {m}
    -.2539184092,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8668362301,            !- Vertex 3 X-coordinate {m}
    -.2539184092,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8648873794,            !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 5.860 m2 (First Floor, Cup'D), Surface Area: 3.7662
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Partition_2_0_10057,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2182057353,            !- Vertex 1 X-coordinate {m}
    -.0903476567,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2152942743,            !- Vertex 2 X-coordinate {m}
    -1.7647358054,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2152942743,            !- Vertex 3 X-coordinate {m}
    -1.7647358054,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2182057353,            !- Vertex 4 X-coordinate {m}
    -.0903476567,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 5.860 m2 (First Floor, Cup'D), Surface Area: 3.7662 <Other side>
BuildingSurface:Detailed,
    FirstFloor:CupXD_Partition_2_0_10057,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2152942743,            !- Vertex 1 X-coordinate {m}
    -1.7647358054,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2182057353,            !- Vertex 2 X-coordinate {m}
    -.0903476567,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2182057353,            !- Vertex 3 X-coordinate {m}
    -.0903476567,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2152942743,            !- Vertex 4 X-coordinate {m}
    -1.7647358054,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 6.024 m2 (First Floor, En-Suite), Surface Area: 3.7619
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:EnSuite_Partition_2_0_10059,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2152942743,            !- Vertex 1 X-coordinate {m}
    -1.7647358054,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2123013685,            !- Vertex 2 X-coordinate {m}
    -3.4859630934,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2123013685,            !- Vertex 3 X-coordinate {m}
    -3.4859630934,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2152942743,            !- Vertex 4 X-coordinate {m}
    -1.7647358054,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 6.024 m2 (First Floor, En-Suite), Surface Area: 3.7619 <Other side>
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Partition_2_0_10059,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2123013685,            !- Vertex 1 X-coordinate {m}
    -3.4859630934,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2152942743,            !- Vertex 2 X-coordinate {m}
    -1.7647358054,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2152942743,            !- Vertex 3 X-coordinate {m}
    -1.7647358054,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2123013685,            !- Vertex 4 X-coordinate {m}
    -3.4859630934,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Wall - 10.918 m2 - 315.0? Surface Area: 10.918m2
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2123013685,            !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2123013685,            !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Wall - 11.301 m2 - 225.0? Surface Area: 11.301m2
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    -.2570631722,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    -.2570631722,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 7.141 m2 (First Floor, Bathroom), Surface Area: 7.1414
BuildingSurface:Detailed,
    FirstFloor:Bedroom1_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Bedroom1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bathroom_Partition_6_0_10061,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270237,            !- Vertex 1 X-coordinate {m}
    -.2570631722,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8668362271,            !- Vertex 2 X-coordinate {m}
    -.2539184103,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8668362271,            !- Vertex 3 X-coordinate {m}
    -.2539184103,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.9072270237,            !- Vertex 4 X-coordinate {m}
    -.2570631722,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 1, Partition - 7.141 m2 (First Floor, Bathroom), Surface Area: 7.1414 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Partition_6_0_10061,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom1_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8668362271,            !- Vertex 1 X-coordinate {m}
    -.2539184103,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.9072270237,            !- Vertex 2 X-coordinate {m}
    -.2570631722,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.9072270237,            !- Vertex 3 X-coordinate {m}
    -.2570631722,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8668362271,            !- Vertex 4 X-coordinate {m}
    -.2539184103,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bathroom, Ceiling - 4.614 m2, Surface Area: 4.6136
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10062,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.86683623,              !- Vertex 1 X-coordinate {m}
    -.25391841,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    -.25706317,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8626764,               !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bathroom, Ceiling - 4.614 m2, Surface Area: 4.6136 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10062,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bathroom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    -.25706317,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    0.86683623,              !- Vertex 2 X-coordinate {m}
    -.25391841,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    0.8626764,               !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bathroom, Wall - 7.911 m2 - 225.0? Surface Area: 7.911m2
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    -.2570631722,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    -.2570631722,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bathroom, Partition - 7.156 m2 (First Floor, Bedroom 2), Surface Area: 7.1559
BuildingSurface:Detailed,
    FirstFloor:Bathroom_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Bathroom,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom2_Partition_6_0_10063,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.8626764,               !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.8626764,               !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bathroom, Partition - 7.156 m2 (First Floor, Bedroom 2), Surface Area: 7.1559 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom2_Partition_6_0_10063,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bedroom2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bathroom_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8626764,               !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.8626764,               !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Cup'D, Ceiling - 3.957 m2, Surface Area: 3.9569
BuildingSurface:Detailed,
    FirstFloor:CupXD_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10064,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -1.7647358,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.21529427,              !- Vertex 2 X-coordinate {m}
    -1.7647358,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.21820574,              !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Cup'D, Ceiling - 3.957 m2, Surface Area: 3.9569 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10064,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21529427,              !- Vertex 1 X-coordinate {m}
    -1.7647358,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -1.7647358,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -.09034766,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21820574,              !- Vertex 4 X-coordinate {m}
    -.09034766,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Cup'D, Wall - 5.860 m2 - 45.0? Surface Area: 5.860m2
BuildingSurface:Detailed,
    FirstFloor:CupXD_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    -.0903476602,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -1.7647358023,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    -1.7647358023,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    -.0903476602,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Cup'D, Partition - 8.276 m2 (First Floor, En-Suite), Surface Area: 8.2763
BuildingSurface:Detailed,
    FirstFloor:CupXD_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:CupXD,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:EnSuite_Partition_3_0_10065,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -1.7647358023,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.21529427,              !- Vertex 2 X-coordinate {m}
    -1.7647358023,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.21529427,              !- Vertex 3 X-coordinate {m}
    -1.7647358023,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -1.7647358023,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Cup'D, Partition - 8.276 m2 (First Floor, En-Suite), Surface Area: 8.2763 <Other side>
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Partition_3_0_10065,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:CupXD_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21529427,              !- Vertex 1 X-coordinate {m}
    -1.7647358023,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -1.7647358023,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -1.7647358023,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21529427,              !- Vertex 4 X-coordinate {m}
    -1.7647358023,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, En-Suite, Ceiling - 4.073 m2, Surface Area: 4.0727
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10066,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.21230137,              !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.21529427,              !- Vertex 3 X-coordinate {m}
    -1.7647358,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    -1.7647358,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, En-Suite, Ceiling - 4.073 m2, Surface Area: 4.0727 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10066,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:EnSuite_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21230137,              !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    -3.48596309,             !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    -1.7647358,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21529427,              !- Vertex 4 X-coordinate {m}
    -1.7647358,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, En-Suite, Wall - 6.024 m2 - 45.0? Surface Area: 6.024m2
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    -1.7647358023,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    -1.7647358023,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, En-Suite, Wall - 8.287 m2 - 315.0? Surface Area: 8.287m2
BuildingSurface:Detailed,
    FirstFloor:EnSuite_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:EnSuite,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2123013685,            !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2123013685,            !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 3, Ceiling - 7.170 m2, Surface Area: 7.1704
BuildingSurface:Detailed,
    FirstFloor:Bedroom3_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:Bedroom3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10067,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.57993886,             !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.21290996,              !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.21290996,              !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.57993886,             !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 3, Ceiling - 7.170 m2, Surface Area: 7.1704 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10067,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom3_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21290996,              !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -2.57993886,             !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -2.57993886,             !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21290996,              !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 3, Partition - 10.602 m2 (First Floor, Bedroom 2), Surface Area: 10.6024
BuildingSurface:Detailed,
    FirstFloor:Bedroom3_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor,  !- Construction Name
    FirstFloor:Bedroom3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom2_Partition_4_0_10068,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2129099558,            !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2129099558,            !- Vertex 2 X-coordinate {m}
    5.03260374,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2129099558,            !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2129099558,            !- Vertex 4 X-coordinate {m}
    2.00334188,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 3, Partition - 10.602 m2 (First Floor, Bedroom 2), Surface Area: 10.6024 <Other side>
BuildingSurface:Detailed,
    FirstFloor:Bedroom2_Partition_4_0_10068,  !- Name
    Wall,                    !- Surface Type
    Corby_Partition First Floor_Rev,  !- Construction Name
    FirstFloor:Bedroom2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom3_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2129099558,            !- Vertex 1 X-coordinate {m}
    5.03260374,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2129099558,            !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2129099558,            !- Vertex 3 X-coordinate {m}
    2.00334188,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2129099558,            !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 3, Wall - 8.285 m2 - 135.0? Surface Area: 8.285m2
BuildingSurface:Detailed,
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:Bedroom3,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2129099558,            !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.2129099558,            !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 3, Wall - 10.602 m2 - 45.0? Surface Area: 10.602m2
BuildingSurface:Detailed,
    FirstFloor:Bedroom3_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:Bedroom3,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 2, Ceiling - 9.452 m2, Surface Area: 9.4517
BuildingSurface:Detailed,
    FirstFloor:Bedroom2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    FirstFloor:Bedroom2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_1_0_10069,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.21290996,              !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.21290996,              !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 2, Ceiling - 9.452 m2, Surface Area: 9.4517 <Other side>
BuildingSurface:Detailed,
    Roof:Zone1_Floor_1_0_10069,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Bedroom2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    2.00334188,              !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.21290996,              !- Vertex 2 X-coordinate {m}
    2.00334188,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.21290996,              !- Vertex 3 X-coordinate {m}
    5.03260374,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    5.03260374,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 2, Wall - 10.602 m2 - 225.0? Surface Area: 10.602m2
BuildingSurface:Detailed,
    FirstFloor:Bedroom2_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:Bedroom2,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! First Floor, Bedroom 2, Wall - 10.920 m2 - 135.0? Surface Area: 10.920m2
BuildingSurface:Detailed,
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    FirstFloor:Bedroom2,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.2129099558,            !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.2129099558,            !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, Wall - 18.102 m2 - 45.0? Surface Area: 18.102m2
BuildingSurface:Detailed,
    Roof:Zone1_Wall_0_0_0,   !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    5.0326037357,            !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    -3.4859630857,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    0.77332032,              !- Vertex 3 Y-coordinate {m}
    11.2500000027;           !- Vertex 3 Z-coordinate {m}

! Roof, Zone 1, External roof - 45?Slope 33.016 m2, Surface Area: 33.016m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_2_0_0,   !- Name
    Roof,                    !- Surface Type
    Copy of Corby_Roof_UKCODELEVEL3,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.5799388551,           !- Vertex 1 X-coordinate {m}
    -3.4859630868,           !- Vertex 1 Y-coordinate {m}
    7.0000000011,            !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    -3.4859630889,           !- Vertex 2 Y-coordinate {m}
    6.9999999989,            !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    0.7733203191,            !- Vertex 3 Y-coordinate {m}
    11.2499999996,           !- Vertex 3 Z-coordinate {m}
    -2.5799388551,           !- Vertex 4 X-coordinate {m}
    0.7733203211,            !- Vertex 4 Y-coordinate {m}
    11.2500000016;           !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, External roof - 45?Slope 33.016 m2, Surface Area: 33.016m2
BuildingSurface:Detailed,
    Roof:Zone1_Roof_3_0_0,   !- Name
    Roof,                    !- Surface Type
    Copy of Corby_Roof_UKCODELEVEL3,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    5.032603739,             !- Vertex 1 Y-coordinate {m}
    6.999999999,             !- Vertex 1 Z-coordinate {m}
    -2.5799388551,           !- Vertex 2 X-coordinate {m}
    5.0326037367,            !- Vertex 2 Y-coordinate {m}
    7.000000001,             !- Vertex 2 Z-coordinate {m}
    -2.5799388551,           !- Vertex 3 X-coordinate {m}
    0.773320319,             !- Vertex 3 Y-coordinate {m}
    11.2500000016,           !- Vertex 3 Z-coordinate {m}
    2.90722702,              !- Vertex 4 X-coordinate {m}
    0.7733203212,            !- Vertex 4 Y-coordinate {m}
    11.2499999995;           !- Vertex 4 Z-coordinate {m}

! Roof, Zone 1, Wall - 18.102 m2 - 225.0? Surface Area: 18.102m2
BuildingSurface:Detailed,
    Roof:Zone1_Wall_4_0_0,   !- Name
    Wall,                    !- Surface Type
    Copy of Corby_External Walls_UKCODELEVEL3,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    2.90722702,              !- Vertex 1 X-coordinate {m}
    -3.48596309,             !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    2.90722702,              !- Vertex 2 X-coordinate {m}
    5.03260374,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    2.90722702,              !- Vertex 3 X-coordinate {m}
    0.7733203202,            !- Vertex 3 Y-coordinate {m}
    11.2499999985;           !- Vertex 3 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

! Door, 2.071m2
FenestrationSurface:Detailed,
    GroundFloor:Hall_Partition_2_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    GroundFloor:Hall_Partition_2_0_0,  !- Building Surface Name
    GroundFloor:Kitchen_Partition_4_0_0_0_0_0_Door_10011,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.2591958957,            !- Vertex 1 X-coordinate {m}
    -.61202051,              !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    0.21713049,              !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    0.21713049,              !- Vertex 3 Y-coordinate {m}
    2.50095756,              !- Vertex 3 Z-coordinate {m}
    -.2591958957,            !- Vertex 4 X-coordinate {m}
    -.61202051,              !- Vertex 4 Y-coordinate {m}
    2.50095756;              !- Vertex 4 Z-coordinate {m}

! Door, 2.071m2
FenestrationSurface:Detailed,
    GroundFloor:Kitchen_Partition_4_0_0_0_0_0_Door_10011,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    GroundFloor:Kitchen_Partition_4_0_10009,  !- Building Surface Name
    GroundFloor:Hall_Partition_2_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.2591958957,            !- Vertex 1 X-coordinate {m}
    0.21713049,              !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -.2591958957,            !- Vertex 2 X-coordinate {m}
    -.61202051,              !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -.2591958957,            !- Vertex 3 X-coordinate {m}
    -.61202051,              !- Vertex 3 Y-coordinate {m}
    2.50095756,              !- Vertex 3 Z-coordinate {m}
    -.2591958957,            !- Vertex 4 X-coordinate {m}
    0.21713049,              !- Vertex 4 Y-coordinate {m}
    2.50095756;              !- Vertex 4 Z-coordinate {m}

! Door, 2.046m2
FenestrationSurface:Detailed,
    GroundFloor:Hall_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    GroundFloor:Hall_Partition_3_0_0,  !- Building Surface Name
    GroundFloor:LivingRoom_Partition_6_0_0_0_0_0_Door_10013,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.48035394,              !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    -1.30104128,             !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    -1.30104128,             !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    2.49512248,              !- Vertex 3 Z-coordinate {m}
    -.48035394,              !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    2.49512248;              !- Vertex 4 Z-coordinate {m}

! Door, 2.046m2
FenestrationSurface:Detailed,
    GroundFloor:LivingRoom_Partition_6_0_0_0_0_0_Door_10013,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    GroundFloor:LivingRoom_Partition_6_0_10011,  !- Building Surface Name
    GroundFloor:Hall_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.30104128,             !- Vertex 1 X-coordinate {m}
    1.1512674848,            !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    -.48035394,              !- Vertex 2 X-coordinate {m}
    1.1512674848,            !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    -.48035394,              !- Vertex 3 X-coordinate {m}
    1.1512674848,            !- Vertex 3 Y-coordinate {m}
    2.49512248,              !- Vertex 3 Z-coordinate {m}
    -1.30104128,             !- Vertex 4 X-coordinate {m}
    1.1512674848,            !- Vertex 4 Y-coordinate {m}
    2.49512248;              !- Vertex 4 Z-coordinate {m}

! Door, 2.188m2
FenestrationSurface:Detailed,
    GroundFloor:Hall_Partition_4_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    GroundFloor:Hall_Partition_4_0_0,  !- Building Surface Name
    GroundFloor:StorageRoom_Partition_2_0_0_0_0_0_Door_10015,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.3793635488,           !- Vertex 1 X-coordinate {m}
    1.04426748,              !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -1.3793635488,           !- Vertex 2 X-coordinate {m}
    -.05173252,              !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -1.3793635488,           !- Vertex 3 X-coordinate {m}
    -.05173252,              !- Vertex 3 Y-coordinate {m}
    1.999,                   !- Vertex 3 Z-coordinate {m}
    -1.3793635488,           !- Vertex 4 X-coordinate {m}
    1.04426748,              !- Vertex 4 Y-coordinate {m}
    1.999;                   !- Vertex 4 Z-coordinate {m}

! Door, 2.188m2
FenestrationSurface:Detailed,
    GroundFloor:StorageRoom_Partition_2_0_0_0_0_0_Door_10015,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    GroundFloor:StorageRoom_Partition_2_0_10013,  !- Building Surface Name
    GroundFloor:Hall_Partition_4_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.3793635488,           !- Vertex 1 X-coordinate {m}
    -.05173252,              !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -1.3793635488,           !- Vertex 2 X-coordinate {m}
    1.04426748,              !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -1.3793635488,           !- Vertex 3 X-coordinate {m}
    1.04426748,              !- Vertex 3 Y-coordinate {m}
    1.999,                   !- Vertex 3 Z-coordinate {m}
    -1.3793635488,           !- Vertex 4 X-coordinate {m}
    -.05173252,              !- Vertex 4 Y-coordinate {m}
    1.999;                   !- Vertex 4 Z-coordinate {m}

! Door, 2.097m2
FenestrationSurface:Detailed,
    GroundFloor:Hall_Partition_8_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    GroundFloor:Hall_Partition_8_0_0,  !- Building Surface Name
    GroundFloor:WC_Partition_2_0_0_0_0_0_Door_10019,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.3331415862,           !- Vertex 1 X-coordinate {m}
    -1.88429465,             !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    -1.3331415862,           !- Vertex 2 X-coordinate {m}
    -2.72373694,             !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    -1.3331415862,           !- Vertex 3 X-coordinate {m}
    -2.72373694,             !- Vertex 3 Y-coordinate {m}
    2.49999443,              !- Vertex 3 Z-coordinate {m}
    -1.3331415862,           !- Vertex 4 X-coordinate {m}
    -1.88429465,             !- Vertex 4 Y-coordinate {m}
    2.49999443;              !- Vertex 4 Z-coordinate {m}

! Door, 2.097m2
FenestrationSurface:Detailed,
    GroundFloor:WC_Partition_2_0_0_0_0_0_Door_10019,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    GroundFloor:WC_Partition_2_0_10017,  !- Building Surface Name
    GroundFloor:Hall_Partition_8_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.3331415862,           !- Vertex 1 X-coordinate {m}
    -2.72373694,             !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    -1.3331415862,           !- Vertex 2 X-coordinate {m}
    -1.88429465,             !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    -1.3331415862,           !- Vertex 3 X-coordinate {m}
    -1.88429465,             !- Vertex 3 Y-coordinate {m}
    2.49999443,              !- Vertex 3 Z-coordinate {m}
    -1.3331415862,           !- Vertex 4 X-coordinate {m}
    -2.72373694,             !- Vertex 4 Y-coordinate {m}
    2.49999443;              !- Vertex 4 Z-coordinate {m}

! Door, 2.097m2
FenestrationSurface:Detailed,
    GroundFloor:Hall_Wall_9_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_External Front Door,  !- Construction Name
    GroundFloor:Hall_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.24605577,             !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    -.40575758,              !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    -.40575758,              !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    2.49699285,              !- Vertex 3 Z-coordinate {m}
    -1.24605577,             !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    2.49699285;              !- Vertex 4 Z-coordinate {m}

! Window, 0.797m2
FenestrationSurface:Detailed,
    GroundFloor:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    GroundFloor:Kitchen_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    -1.31380981,             !- Vertex 1 Y-coordinate {m}
    1.28360822,              !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    -.42073638,              !- Vertex 2 Y-coordinate {m}
    1.28360822,              !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    -.42073638,              !- Vertex 3 Y-coordinate {m}
    2.17554329,              !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    -1.31380981,             !- Vertex 4 Y-coordinate {m}
    2.17554329;              !- Vertex 4 Z-coordinate {m}

! Window, 0.790m2
FenestrationSurface:Detailed,
    GroundFloor:Dining_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    GroundFloor:Dining_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.75809397,              !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    1.29331345,              !- Vertex 1 Z-coordinate {m}
    1.64851579,              !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    1.29331345,              !- Vertex 2 Z-coordinate {m}
    1.64851579,              !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    2.18105333,              !- Vertex 3 Z-coordinate {m}
    0.75809397,              !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    2.18105333;              !- Vertex 4 Z-coordinate {m}

! Window, 0.795m2
FenestrationSurface:Detailed,
    GroundFloor:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    GroundFloor:LivingRoom_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.9072270216,            !- Vertex 1 X-coordinate {m}
    2.03039532,              !- Vertex 1 Y-coordinate {m}
    1.27607777,              !- Vertex 1 Z-coordinate {m}
    2.9072270216,            !- Vertex 2 X-coordinate {m}
    2.91957988,              !- Vertex 2 Y-coordinate {m}
    1.27607777,              !- Vertex 2 Z-coordinate {m}
    2.9072270216,            !- Vertex 3 X-coordinate {m}
    2.91957988,              !- Vertex 3 Y-coordinate {m}
    2.17021111,              !- Vertex 3 Z-coordinate {m}
    2.9072270216,            !- Vertex 4 X-coordinate {m}
    2.03039532,              !- Vertex 4 Y-coordinate {m}
    2.17021111;              !- Vertex 4 Z-coordinate {m}

! Door, 3.664m2
FenestrationSurface:Detailed,
    GroundFloor:LivingRoom_Wall_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_External Back Door,!- Construction Name
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.42380432,              !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    -1.89395497,             !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    -1.89395497,             !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    2.49397522,              !- Vertex 3 Z-coordinate {m}
    -.42380432,              !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    2.49397522;              !- Vertex 4 Z-coordinate {m}

! Window, 0.790m2
FenestrationSurface:Detailed,
    GroundFloor:LivingRoom_Wall_3_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    GroundFloor:LivingRoom_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.61048228,              !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    1.28798761,              !- Vertex 1 Z-coordinate {m}
    0.71880211,              !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    1.28798761,              !- Vertex 2 Z-coordinate {m}
    0.71880211,              !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    2.17353148,              !- Vertex 3 Z-coordinate {m}
    1.61048228,              !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    2.17353148;              !- Vertex 4 Z-coordinate {m}

! Door, 2.079m2
FenestrationSurface:Detailed,
    FirstFloor:Stairs2_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    FirstFloor:Stairs2_Partition_3_0_0,  !- Building Surface Name
    FirstFloor:AXC_Partition_3_0_0_0_0_0_Door_10042,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.05632209,             !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.603,                   !- Vertex 1 Z-coordinate {m}
    -.22276013,              !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.603,                   !- Vertex 2 Z-coordinate {m}
    -.22276013,              !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    6.09654688,              !- Vertex 3 Z-coordinate {m}
    -1.05632209,             !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    6.09654688;              !- Vertex 4 Z-coordinate {m}

! Door, 2.079m2
FenestrationSurface:Detailed,
    FirstFloor:AXC_Partition_3_0_0_0_0_0_Door_10042,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    FirstFloor:AXC_Partition_3_0_10040,  !- Building Surface Name
    FirstFloor:Stairs2_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.22276013,              !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.603,                   !- Vertex 1 Z-coordinate {m}
    -1.05632209,             !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.603,                   !- Vertex 2 Z-coordinate {m}
    -1.05632209,             !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    6.09654688,              !- Vertex 3 Z-coordinate {m}
    -.22276013,              !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    6.09654688;              !- Vertex 4 Z-coordinate {m}

! Door, 2.076m2
FenestrationSurface:Detailed,
    FirstFloor:Stairs2_Partition_4_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    FirstFloor:Stairs2_Partition_4_0_0,  !- Building Surface Name
    FirstFloor:Bedroom1_Partition_3_0_0_0_0_0_Door_10044,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.03187354,              !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.602,                   !- Vertex 1 Z-coordinate {m}
    0.86288738,              !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.602,                   !- Vertex 2 Z-coordinate {m}
    0.86288738,              !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    6.10005258,              !- Vertex 3 Z-coordinate {m}
    0.03187354,              !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    6.10005258;              !- Vertex 4 Z-coordinate {m}

! Door, 2.076m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom1_Partition_3_0_0_0_0_0_Door_10044,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    FirstFloor:Bedroom1_Partition_3_0_10042,  !- Building Surface Name
    FirstFloor:Stairs2_Partition_4_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.86288738,              !- Vertex 1 X-coordinate {m}
    0.8035912451,            !- Vertex 1 Y-coordinate {m}
    3.602,                   !- Vertex 1 Z-coordinate {m}
    0.03187354,              !- Vertex 2 X-coordinate {m}
    0.8035912451,            !- Vertex 2 Y-coordinate {m}
    3.602,                   !- Vertex 2 Z-coordinate {m}
    0.03187354,              !- Vertex 3 X-coordinate {m}
    0.8035912451,            !- Vertex 3 Y-coordinate {m}
    6.10005258,              !- Vertex 3 Z-coordinate {m}
    0.86288738,              !- Vertex 4 X-coordinate {m}
    0.8035912451,            !- Vertex 4 Y-coordinate {m}
    6.10005258;              !- Vertex 4 Z-coordinate {m}

! Door, 2.104m2
FenestrationSurface:Detailed,
    FirstFloor:Stairs2_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    FirstFloor:Stairs2_Partition_5_0_0,  !- Building Surface Name
    FirstFloor:Bathroom_Partition_4_0_0_0_0_0_Door_10046,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.8644910947,            !- Vertex 1 X-coordinate {m}
    1.0186282199,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    0.8629394086,            !- Vertex 2 X-coordinate {m}
    1.8606234802,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    0.8629394086,            !- Vertex 3 X-coordinate {m}
    1.8606234802,            !- Vertex 3 Y-coordinate {m}
    6.09878125,              !- Vertex 3 Z-coordinate {m}
    0.8644910947,            !- Vertex 4 X-coordinate {m}
    1.0186282199,            !- Vertex 4 Y-coordinate {m}
    6.09878125;              !- Vertex 4 Z-coordinate {m}

! Door, 2.104m2
FenestrationSurface:Detailed,
    FirstFloor:Bathroom_Partition_4_0_0_0_0_0_Door_10046,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    FirstFloor:Bathroom_Partition_4_0_10044,  !- Building Surface Name
    FirstFloor:Stairs2_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.8629394086,            !- Vertex 1 X-coordinate {m}
    1.8606234802,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    0.8644910947,            !- Vertex 2 X-coordinate {m}
    1.0186282199,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    0.8644910947,            !- Vertex 3 X-coordinate {m}
    1.0186282199,            !- Vertex 3 Y-coordinate {m}
    6.09878125,              !- Vertex 3 Z-coordinate {m}
    0.8629394086,            !- Vertex 4 X-coordinate {m}
    1.8606234802,            !- Vertex 4 Y-coordinate {m}
    6.09878125;              !- Vertex 4 Z-coordinate {m}

! Door, 2.270m2
FenestrationSurface:Detailed,
    FirstFloor:Stairs2_Partition_6_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    FirstFloor:Stairs2_Partition_6_0_0,  !- Building Surface Name
    FirstFloor:Bedroom2_Partition_5_0_0_0_0_0_Door_10048,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.74748863,              !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -.15740996,              !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -.15740996,              !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    6.10908482,              !- Vertex 3 Z-coordinate {m}
    0.74748863,              !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    6.10908482;              !- Vertex 4 Z-coordinate {m}

! Door, 2.270m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom2_Partition_5_0_0_0_0_0_Door_10048,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    FirstFloor:Bedroom2_Partition_5_0_10046,  !- Building Surface Name
    FirstFloor:Stairs2_Partition_6_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.15740996,              !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    0.74748863,              !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    0.74748863,              !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    6.10908482,              !- Vertex 3 Z-coordinate {m}
    -.15740996,              !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    6.10908482;              !- Vertex 4 Z-coordinate {m}

! Door, 2.119m2
FenestrationSurface:Detailed,
    FirstFloor:Stairs2_Partition_7_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    FirstFloor:Stairs2_Partition_7_0_0,  !- Building Surface Name
    FirstFloor:Bedroom3_Partition_5_0_0_0_0_0_Door_10050,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.37468652,              !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -1.22142441,             !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -1.22142441,             !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    6.10265499,              !- Vertex 3 Z-coordinate {m}
    -.37468652,              !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    6.10265499;              !- Vertex 4 Z-coordinate {m}

! Door, 2.119m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom3_Partition_5_0_0_0_0_0_Door_10050,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    FirstFloor:Bedroom3_Partition_5_0_10048,  !- Building Surface Name
    FirstFloor:Stairs2_Partition_7_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.22142441,             !- Vertex 1 X-coordinate {m}
    2.0033418818,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -.37468652,              !- Vertex 2 X-coordinate {m}
    2.0033418818,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -.37468652,              !- Vertex 3 X-coordinate {m}
    2.0033418818,            !- Vertex 3 Y-coordinate {m}
    6.10265499,              !- Vertex 3 Z-coordinate {m}
    -1.22142441,             !- Vertex 4 X-coordinate {m}
    2.0033418818,            !- Vertex 4 Y-coordinate {m}
    6.10265499;              !- Vertex 4 Z-coordinate {m}

! Door, 2.094m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom1_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    FirstFloor:Bedroom1_Partition_5_0_0,  !- Building Surface Name
    FirstFloor:CupXD_Partition_2_0_0_0_0_0_Door_10059,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.2179092073,            !- Vertex 1 X-coordinate {m}
    -.2608816289,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -.2164521861,            !- Vertex 2 X-coordinate {m}
    -1.0988180121,           !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -.2164521861,            !- Vertex 3 X-coordinate {m}
    -1.0988180121,           !- Vertex 3 Y-coordinate {m}
    6.09913346,              !- Vertex 3 Z-coordinate {m}
    -.2179092073,            !- Vertex 4 X-coordinate {m}
    -.2608816289,            !- Vertex 4 Y-coordinate {m}
    6.09913346;              !- Vertex 4 Z-coordinate {m}

! Door, 2.094m2
FenestrationSurface:Detailed,
    FirstFloor:CupXD_Partition_2_0_0_0_0_0_Door_10059,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    FirstFloor:CupXD_Partition_2_0_10057,  !- Building Surface Name
    FirstFloor:Bedroom1_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.2164521861,            !- Vertex 1 X-coordinate {m}
    -1.0988180121,           !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -.2179092073,            !- Vertex 2 X-coordinate {m}
    -.2608816289,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -.2179092073,            !- Vertex 3 X-coordinate {m}
    -.2608816289,            !- Vertex 3 Y-coordinate {m}
    6.09913346,              !- Vertex 3 Z-coordinate {m}
    -.2164521861,            !- Vertex 4 X-coordinate {m}
    -1.0988180121,           !- Vertex 4 Y-coordinate {m}
    6.09913346;              !- Vertex 4 Z-coordinate {m}

! Door, 2.262m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom1_Partition_6_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors,    !- Construction Name
    FirstFloor:Bedroom1_Partition_6_0_0,  !- Building Surface Name
    FirstFloor:EnSuite_Partition_2_0_0_0_0_0_Door_10061,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.2151979376,            !- Vertex 1 X-coordinate {m}
    -1.8201393017,           !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -.2136271195,            !- Vertex 2 X-coordinate {m}
    -2.723520506,            !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -.2136271195,            !- Vertex 3 X-coordinate {m}
    -2.723520506,            !- Vertex 3 Y-coordinate {m}
    6.1043474,               !- Vertex 3 Z-coordinate {m}
    -.2151979376,            !- Vertex 4 X-coordinate {m}
    -1.8201393017,           !- Vertex 4 Y-coordinate {m}
    6.1043474;               !- Vertex 4 Z-coordinate {m}

! Door, 2.262m2
FenestrationSurface:Detailed,
    FirstFloor:EnSuite_Partition_2_0_0_0_0_0_Door_10061,  !- Name
    Door,                    !- Surface Type
    Corby_Internal Doors_Rev,!- Construction Name
    FirstFloor:EnSuite_Partition_2_0_10059,  !- Building Surface Name
    FirstFloor:Bedroom1_Partition_6_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.2136271195,            !- Vertex 1 X-coordinate {m}
    -2.723520506,            !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -.2151979376,            !- Vertex 2 X-coordinate {m}
    -1.8201393017,           !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -.2151979376,            !- Vertex 3 X-coordinate {m}
    -1.8201393017,           !- Vertex 3 Y-coordinate {m}
    6.1043474,               !- Vertex 3 Z-coordinate {m}
    -.2136271195,            !- Vertex 4 X-coordinate {m}
    -2.723520506,            !- Vertex 4 Y-coordinate {m}
    6.1043474;               !- Vertex 4 Z-coordinate {m}

! Window, 0.657m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom1_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    FirstFloor:Bedroom1_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.81468966,              !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    4.86791658,              !- Vertex 1 Z-coordinate {m}
    1.62640223,              !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    4.86791658,              !- Vertex 2 Z-coordinate {m}
    1.62640223,              !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    5.67724957,              !- Vertex 3 Z-coordinate {m}
    0.81468966,              !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    5.67724957;              !- Vertex 4 Z-coordinate {m}

! Window, 0.683m2
FenestrationSurface:Detailed,
    FirstFloor:EnSuite_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    FirstFloor:EnSuite_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.18142441,             !- Vertex 1 X-coordinate {m}
    -3.4859630927,           !- Vertex 1 Y-coordinate {m}
    4.85282985,              !- Vertex 1 Z-coordinate {m}
    -.35461798,              !- Vertex 2 X-coordinate {m}
    -3.4859630927,           !- Vertex 2 Y-coordinate {m}
    4.85282985,              !- Vertex 2 Z-coordinate {m}
    -.35461798,              !- Vertex 3 X-coordinate {m}
    -3.4859630927,           !- Vertex 3 Y-coordinate {m}
    5.67873599,              !- Vertex 3 Z-coordinate {m}
    -1.18142441,             !- Vertex 4 X-coordinate {m}
    -3.4859630927,           !- Vertex 4 Y-coordinate {m}
    5.67873599;              !- Vertex 4 Z-coordinate {m}

! Window, 0.797m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom3_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    FirstFloor:Bedroom3_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.73794696,              !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    4.79105896,              !- Vertex 1 Z-coordinate {m}
    -1.63141891,             !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    4.79105896,              !- Vertex 2 Z-coordinate {m}
    -1.63141891,             !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    5.68303338,              !- Vertex 3 Z-coordinate {m}
    -.73794696,              !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    5.68303338;              !- Vertex 4 Z-coordinate {m}

! Window, 0.793m2
FenestrationSurface:Detailed,
    FirstFloor:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    FirstFloor:Bedroom2_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.60342467,              !- Vertex 1 X-coordinate {m}
    5.032603736,             !- Vertex 1 Y-coordinate {m}
    4.78992809,              !- Vertex 1 Z-coordinate {m}
    0.7136515,               !- Vertex 2 X-coordinate {m}
    5.032603736,             !- Vertex 2 Y-coordinate {m}
    4.78992809,              !- Vertex 2 Z-coordinate {m}
    0.7136515,               !- Vertex 3 X-coordinate {m}
    5.032603736,             !- Vertex 3 Y-coordinate {m}
    5.68153286,              !- Vertex 3 Z-coordinate {m}
    1.60342467,              !- Vertex 4 X-coordinate {m}
    5.032603736,             !- Vertex 4 Y-coordinate {m}
    5.68153286;              !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.040,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    3,                       !- Number of Horizontal Dividers
    2,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:ILLUMINANCEMAP:STYLE ===========

OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    GroundFloor:Stairs1 Infiltration,  !- Name
    GroundFloor:Stairs1,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000194,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GroundFloor:Hall Infiltration,  !- Name
    GroundFloor:Hall,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.001409,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GroundFloor:Kitchen Infiltration,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002258,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GroundFloor:StorageRoom Infiltration,  !- Name
    GroundFloor:StorageRoom, !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000368,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GroundFloor:Dining Infiltration,  !- Name
    GroundFloor:Dining,      !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.001264,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GroundFloor:WC Infiltration,  !- Name
    GroundFloor:WC,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000493,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GroundFloor:LivingRoom Infiltration,  !- Name
    GroundFloor:LivingRoom,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.004931,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FirstFloor:Stairs2 Infiltration,  !- Name
    FirstFloor:Stairs2,      !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.001339,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FirstFloor:AXC Infiltration,  !- Name
    FirstFloor:AXC,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000267,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FirstFloor:Bedroom1 Infiltration,  !- Name
    FirstFloor:Bedroom1,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002665,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FirstFloor:Bathroom Infiltration,  !- Name
    FirstFloor:Bathroom,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.001115,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FirstFloor:CupXD Infiltration,  !- Name
    FirstFloor:CupXD,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000983,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FirstFloor:EnSuite Infiltration,  !- Name
    FirstFloor:EnSuite,      !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000806,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FirstFloor:Bedroom3 Infiltration,  !- Name
    FirstFloor:Bedroom3,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.001576,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FirstFloor:Bedroom2 Infiltration,  !- Name
    FirstFloor:Bedroom2,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002165,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Roof:Zone1 Infiltration, !- Name
    Roof:Zone1,              !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.005235,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEMIXING ===========

ZoneMixing,
    GroundFloor:Stairs1_1,   !- Name
    GroundFloor:Stairs1,     !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.319256472356,          !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    GroundFloor:Hall,        !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    GroundFloor:Stairs1_2,   !- Name
    GroundFloor:Hall,        !- Zone Name
    On,                      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.319256472356,          !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    GroundFloor:Stairs1,     !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    GroundFloor:Hall_3,      !- Name
    GroundFloor:Hall,        !- Zone Name
    Office_OpenOff_Occ,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    5.1779600220789E-03,     !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    GroundFloor:Kitchen,     !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    GroundFloor:Hall_4,      !- Name
    GroundFloor:Kitchen,     !- Zone Name
    Office_OpenOff_Occ,      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    5.1779600220789E-03,     !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    GroundFloor:Hall,        !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    GroundFloor:Hall_5,      !- Name
    GroundFloor:Hall,        !- Zone Name
    Office_OpenOff_Occ,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    5.11518514101351E-03,    !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    GroundFloor:LivingRoom,  !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    GroundFloor:Hall_6,      !- Name
    GroundFloor:LivingRoom,  !- Zone Name
    Office_OpenOff_Occ,      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    5.11518514101351E-03,    !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    GroundFloor:Hall,        !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    GroundFloor:Hall_7,      !- Name
    GroundFloor:Hall,        !- Zone Name
    Office_OpenOff_Occ,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.00546904,              !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    GroundFloor:StorageRoom, !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    GroundFloor:Hall_8,      !- Name
    GroundFloor:StorageRoom, !- Zone Name
    Office_OpenOff_Occ,      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00546904,              !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    GroundFloor:Hall,        !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    GroundFloor:Hall_9,      !- Name
    GroundFloor:Hall,        !- Zone Name
    Office_OpenOff_Occ,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    5.24230541181612E-03,    !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    GroundFloor:WC,          !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    GroundFloor:Hall_10,     !- Name
    GroundFloor:WC,          !- Zone Name
    Office_OpenOff_Occ,      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    5.24230541181612E-03,    !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    GroundFloor:Hall,        !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    GroundFloor:Kitchen_11,  !- Name
    GroundFloor:Kitchen,     !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.981961768248,          !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    GroundFloor:Dining,      !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    GroundFloor:Kitchen_12,  !- Name
    GroundFloor:Dining,      !- Zone Name
    On,                      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.981961768248,          !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    GroundFloor:Kitchen,     !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    FirstFloor:Stairs2_13,   !- Name
    FirstFloor:Stairs2,      !- Zone Name
    Office_OpenOff_Occ,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    5.19631456161171E-03,    !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    FirstFloor:AXC,          !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    FirstFloor:Stairs2_14,   !- Name
    FirstFloor:AXC,          !- Zone Name
    Office_OpenOff_Occ,      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    5.19631456161171E-03,    !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    FirstFloor:Stairs2,      !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    FirstFloor:Stairs2_15,   !- Name
    FirstFloor:Stairs2,      !- Zone Name
    Office_OpenOff_Occ,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    5.18979066756927E-03,    !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    FirstFloor:Bedroom1,     !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    FirstFloor:Stairs2_16,   !- Name
    FirstFloor:Bedroom1,     !- Zone Name
    Office_OpenOff_Occ,      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    5.18979066756927E-03,    !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    FirstFloor:Stairs2,      !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    FirstFloor:Stairs2_17,   !- Name
    FirstFloor:Stairs2,      !- Zone Name
    Office_OpenOff_Occ,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    5.25991385383516E-03,    !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    FirstFloor:Bathroom,     !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    FirstFloor:Stairs2_18,   !- Name
    FirstFloor:Bathroom,     !- Zone Name
    Office_OpenOff_Occ,      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    5.25991385383516E-03,    !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    FirstFloor:Stairs2,      !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    FirstFloor:Stairs2_19,   !- Name
    FirstFloor:Stairs2,      !- Zone Name
    Office_OpenOff_Occ,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    5.67616828952101E-03,    !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    FirstFloor:Bedroom2,     !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    FirstFloor:Stairs2_20,   !- Name
    FirstFloor:Bedroom2,     !- Zone Name
    Office_OpenOff_Occ,      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    5.67616828952101E-03,    !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    FirstFloor:Stairs2,      !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    FirstFloor:Stairs2_21,   !- Name
    FirstFloor:Stairs2,      !- Zone Name
    Office_OpenOff_Occ,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    5.29773201407643E-03,    !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    FirstFloor:Bedroom3,     !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    FirstFloor:Stairs2_22,   !- Name
    FirstFloor:Bedroom3,     !- Zone Name
    Office_OpenOff_Occ,      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    5.29773201407643E-03,    !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    FirstFloor:Stairs2,      !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    FirstFloor:Bedroom1_23,  !- Name
    FirstFloor:Bedroom1,     !- Zone Name
    Office_OpenOff_Occ,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    5.23529504627192E-03,    !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    FirstFloor:CupXD,        !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    FirstFloor:Bedroom1_24,  !- Name
    FirstFloor:CupXD,        !- Zone Name
    Office_OpenOff_Occ,      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    5.23529504627192E-03,    !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    FirstFloor:Bedroom1,     !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    FirstFloor:Bedroom1_25,  !- Name
    FirstFloor:Bedroom1,     !- Zone Name
    Office_OpenOff_Occ,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    5.65595947596204E-03,    !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    FirstFloor:EnSuite,      !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    FirstFloor:Bedroom1_26,  !- Name
    FirstFloor:EnSuite,      !- Zone Name
    Office_OpenOff_Occ,      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    5.65595947596204E-03,    !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    FirstFloor:Bedroom1,     !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    4;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    GroundFloor:Stairs1 Thermostat,  !- Name
    GroundFloor:Stairs1,     !- Zone or ZoneList Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloor:Stairs1 Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    GroundFloor:Hall Thermostat,  !- Name
    GroundFloor:Hall,        !- Zone or ZoneList Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloor:Hall Dual SP;!- Control 1 Name

ZoneControl:Thermostat,
    GroundFloor:StorageRoom Thermostat,  !- Name
    GroundFloor:StorageRoom, !- Zone or ZoneList Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloor:StorageRoom Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    GroundFloor:Kitchen Thermostat,  !- Name
    GroundFloor:Kitchen,     !- Zone or ZoneList Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloor:Kitchen Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    GroundFloor:Dining Thermostat,  !- Name
    GroundFloor:Dining,      !- Zone or ZoneList Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloor:Dining Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    GroundFloor:WC Thermostat,  !- Name
    GroundFloor:WC,          !- Zone or ZoneList Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloor:WC Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    GroundFloor:LivingRoom Thermostat,  !- Name
    GroundFloor:LivingRoom,  !- Zone or ZoneList Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloor:LivingRoom Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    FirstFloor:Stairs2 Thermostat,  !- Name
    FirstFloor:Stairs2,      !- Zone or ZoneList Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FirstFloor:Stairs2 Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    FirstFloor:AXC Thermostat,  !- Name
    FirstFloor:AXC,          !- Zone or ZoneList Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FirstFloor:AXC Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    FirstFloor:Bedroom1 Thermostat,  !- Name
    FirstFloor:Bedroom1,     !- Zone or ZoneList Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FirstFloor:Bedroom1 Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    FirstFloor:Bedroom2 Thermostat,  !- Name
    FirstFloor:Bedroom2,     !- Zone or ZoneList Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FirstFloor:Bedroom2 Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    FirstFloor:Bedroom3 Thermostat,  !- Name
    FirstFloor:Bedroom3,     !- Zone or ZoneList Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FirstFloor:Bedroom3 Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    FirstFloor:Bathroom Thermostat,  !- Name
    FirstFloor:Bathroom,     !- Zone or ZoneList Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FirstFloor:Bathroom Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    FirstFloor:CupXD Thermostat,  !- Name
    FirstFloor:CupXD,        !- Zone or ZoneList Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FirstFloor:CupXD Dual SP;!- Control 1 Name

ZoneControl:Thermostat,
    FirstFloor:EnSuite Thermostat,  !- Name
    FirstFloor:EnSuite,      !- Zone or ZoneList Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    FirstFloor:EnSuite Dual SP;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    GroundFloor:Stairs1 Dual SP,  !- Name
    Always 19,               !- Heating Setpoint Temperature Schedule Name
    Always 24;               !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    GroundFloor:Hall Dual SP,!- Name
    Always 19,               !- Heating Setpoint Temperature Schedule Name
    Always 24;               !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    GroundFloor:StorageRoom Dual SP,  !- Name
    Always 19,               !- Heating Setpoint Temperature Schedule Name
    Always 24;               !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    GroundFloor:Kitchen Dual SP,  !- Name
    Always 19,               !- Heating Setpoint Temperature Schedule Name
    Always 24;               !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    GroundFloor:Dining Dual SP,  !- Name
    Always 19,               !- Heating Setpoint Temperature Schedule Name
    Always 24;               !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    GroundFloor:WC Dual SP,  !- Name
    Always 19,               !- Heating Setpoint Temperature Schedule Name
    Always 24;               !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    GroundFloor:LivingRoom Dual SP,  !- Name
    Always 21,               !- Heating Setpoint Temperature Schedule Name
    Always 24;               !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    FirstFloor:Stairs2 Dual SP,  !- Name
    Always 19,               !- Heating Setpoint Temperature Schedule Name
    Always 24;               !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    FirstFloor:AXC Dual SP,  !- Name
    Always 19,               !- Heating Setpoint Temperature Schedule Name
    Always 24;               !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    FirstFloor:Bedroom1 Dual SP,  !- Name
    Always 19,               !- Heating Setpoint Temperature Schedule Name
    Always 24;               !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    FirstFloor:Bedroom2 Dual SP,  !- Name
    Always 19,               !- Heating Setpoint Temperature Schedule Name
    Always 24;               !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    FirstFloor:Bedroom3 Dual SP,  !- Name
    Always 19,               !- Heating Setpoint Temperature Schedule Name
    Always 24;               !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    FirstFloor:Bathroom Dual SP,  !- Name
    Always 19,               !- Heating Setpoint Temperature Schedule Name
    Always 24;               !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    FirstFloor:CupXD Dual SP,!- Name
    Always 19,               !- Heating Setpoint Temperature Schedule Name
    Always 24;               !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    FirstFloor:Ensuite Dual SP,  !- Name
    Always 19,               !- Heating Setpoint Temperature Schedule Name
    Always 24;               !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========

ZoneHVAC:IdealLoadsAirSystem,
    GroundFloor:Stairs1 Ideal Load System,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloor:Stairs1 Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    GroundFloor:Hall Ideal Load System,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloor:Hall Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    GroundFloor:Kitchen Ideal Load System,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloor:Kitchen Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    GroundFloor:StorageRoom Ideal Load System,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloor:StorageRoom Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    GroundFloor:Dining Ideal Load System,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloor:Dining Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    GroundFloor:WC Ideal Load System,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloor:WC Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    GroundFloor:LivingRoom Ideal Load System,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloor:LivingRoom Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    FirstFloor:Stairs2 Ideal Load System,  !- Name
    On 24/7,                 !- Availability Schedule Name
    FirstFloor:Stairs2 Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    FirstFloor:AXC Ideal Load System,  !- Name
    On 24/7,                 !- Availability Schedule Name
    FirstFloor:AXC Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    FirstFloor:Bedroom1 Ideal Load System,  !- Name
    On 24/7,                 !- Availability Schedule Name
    FirstFloor:Bedroom1 Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    FirstFloor:Bathroom Ideal Load System,  !- Name
    On 24/7,                 !- Availability Schedule Name
    FirstFloor:Bathroom Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    FirstFloor:CupXD Ideal Load System,  !- Name
    On 24/7,                 !- Availability Schedule Name
    FirstFloor:CupXD Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    FirstFloor:EnSuite Ideal Load System,  !- Name
    On 24/7,                 !- Availability Schedule Name
    FirstFloor:EnSuite Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    FirstFloor:Bedroom3 Ideal Load System,  !- Name
    On 24/7,                 !- Availability Schedule Name
    FirstFloor:Bedroom3 Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    FirstFloor:Bedroom2 Ideal Load System,  !- Name
    On 24/7,                 !- Availability Schedule Name
    FirstFloor:Bedroom2 Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    GroundFloor:Stairs1 Equipment,  !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    GroundFloor:Stairs1 Ideal Load System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    GroundFloor:Hall Equipment,  !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    GroundFloor:Hall Ideal Load System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    GroundFloor:Kitchen Equipment,  !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    GroundFloor:Kitchen Ideal Load System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    GroundFloor:StorageRoom Equipment,  !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    GroundFloor:StorageRoom Ideal Load System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    GroundFloor:Dining Equipment,  !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    GroundFloor:Dining Ideal Load System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    GroundFloor:WC Equipment,!- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    GroundFloor:WC Ideal Load System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    GroundFloor:LivingRoom Equipment,  !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    GroundFloor:LivingRoom Ideal Load System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FirstFloor:Stairs2 Equipment,  !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    FirstFloor:Stairs2 Ideal Load System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FirstFloor:AXC Equipment,!- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    FirstFloor:AXC Ideal Load System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FirstFloor:Bedroom1 Equipment,  !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    FirstFloor:Bedroom1 Ideal Load System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FirstFloor:Bathroom Equipment,  !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    FirstFloor:Bathroom Ideal Load System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FirstFloor:CupXD Equipment,  !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    FirstFloor:CupXD Ideal Load System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FirstFloor:EnSuite Equipment,  !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    FirstFloor:EnSuite Ideal Load System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FirstFloor:Bedroom3 Equipment,  !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    FirstFloor:Bedroom3 Ideal Load System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    FirstFloor:Bedroom2 Equipment,  !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    FirstFloor:Bedroom2 Ideal Load System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    GroundFloor:Stairs1,     !- Zone Name
    GroundFloor:Stairs1 Equipment,  !- Zone Conditioning Equipment List Name
    GroundFloor:Stairs1 Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor:Stairs1 Zone Air Node,  !- Zone Air Node Name
    GroundFloor:Stairs1 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    GroundFloor:Hall,        !- Zone Name
    GroundFloor:Hall Equipment,  !- Zone Conditioning Equipment List Name
    GroundFloor:Hall Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor:Hall Zone Air Node,  !- Zone Air Node Name
    GroundFloor:Hall Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    GroundFloor:Kitchen,     !- Zone Name
    GroundFloor:Kitchen Equipment,  !- Zone Conditioning Equipment List Name
    GroundFloor:Kitchen Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor:Kitchen Zone Air Node,  !- Zone Air Node Name
    GroundFloor:Kitchen Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    GroundFloor:StorageRoom, !- Zone Name
    GroundFloor:StorageRoom Equipment,  !- Zone Conditioning Equipment List Name
    GroundFloor:StorageRoom Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor:StorageRoom Zone Air Node,  !- Zone Air Node Name
    GroundFloor:StorageRoom Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    GroundFloor:Dining,      !- Zone Name
    GroundFloor:Dining Equipment,  !- Zone Conditioning Equipment List Name
    GroundFloor:Dining Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor:Dining Zone Air Node,  !- Zone Air Node Name
    GroundFloor:Dining Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    GroundFloor:WC,          !- Zone Name
    GroundFloor:WC Equipment,!- Zone Conditioning Equipment List Name
    GroundFloor:WC Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor:WC Zone Air Node,  !- Zone Air Node Name
    GroundFloor:WC Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    GroundFloor:LivingRoom,  !- Zone Name
    GroundFloor:LivingRoom Equipment,  !- Zone Conditioning Equipment List Name
    GroundFloor:LivingRoom Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor:LivingRoom Zone Air Node,  !- Zone Air Node Name
    GroundFloor:LivingRoom Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    FirstFloor:Stairs2,      !- Zone Name
    FirstFloor:Stairs2 Equipment,  !- Zone Conditioning Equipment List Name
    FirstFloor:Stairs2 Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FirstFloor:Stairs2 Zone Air Node,  !- Zone Air Node Name
    FirstFloor:Stairs2 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    FirstFloor:AXC,          !- Zone Name
    FirstFloor:AXC Equipment,!- Zone Conditioning Equipment List Name
    FirstFloor:AXC Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FirstFloor:AXC Zone Air Node,  !- Zone Air Node Name
    FirstFloor:AXC Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    FirstFloor:Bedroom1,     !- Zone Name
    FirstFloor:Bedroom1 Equipment,  !- Zone Conditioning Equipment List Name
    FirstFloor:Bedroom1 Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FirstFloor:Bedroom1 Zone Air Node,  !- Zone Air Node Name
    FirstFloor:Bedroom1 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    FirstFloor:Bathroom,     !- Zone Name
    FirstFloor:Bathroom Equipment,  !- Zone Conditioning Equipment List Name
    FirstFloor:Bathroom Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FirstFloor:Bathroom Zone Air Node,  !- Zone Air Node Name
    FirstFloor:Bathroom Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    FirstFloor:CupXD,        !- Zone Name
    FirstFloor:CupXD Equipment,  !- Zone Conditioning Equipment List Name
    FirstFloor:CupXD Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FirstFloor:CupXD Zone Air Node,  !- Zone Air Node Name
    FirstFloor:CupXD Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    FirstFloor:EnSuite,      !- Zone Name
    FirstFloor:EnSuite Equipment,  !- Zone Conditioning Equipment List Name
    FirstFloor:EnSuite Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FirstFloor:EnSuite Zone Air Node,  !- Zone Air Node Name
    FirstFloor:EnSuite Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    FirstFloor:Bedroom3,     !- Zone Name
    FirstFloor:Bedroom3 Equipment,  !- Zone Conditioning Equipment List Name
    FirstFloor:Bedroom3 Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FirstFloor:Bedroom3 Zone Air Node,  !- Zone Air Node Name
    FirstFloor:Bedroom3 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    FirstFloor:Bedroom2,     !- Zone Name
    FirstFloor:Bedroom2 Equipment,  !- Zone Conditioning Equipment List Name
    FirstFloor:Bedroom2 Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FirstFloor:Bedroom2 Zone Air Node,  !- Zone Air Node Name
    FirstFloor:Bedroom2 Return Outlet;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

!Name
! Output:Variable or Output:Meter Index Key Name
! Output:Variable or Output:Meter Name
EnergyManagementSystem:Sensor,
    GroundFloor_Stairs1_Op_Temp,  !- Name
    GroundFloor:Stairs1 ,    !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature ;  !- Output:Variable or Output:Meter Name

!Name
! Output:Variable or Output:Meter Index Key Name
! Output:Variable or Output:Meter Name
EnergyManagementSystem:Sensor,
    GroundFloor_Hall_Op_Temp,!- Name
    GroundFloor:Hall ,       !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature ;  !- Output:Variable or Output:Meter Name

!Name
! Output:Variable or Output:Meter Index Key Name
! Output:Variable or Output:Meter Name
EnergyManagementSystem:Sensor,
    GroundFloor_Kitchen_Op_Temp,  !- Name
    GroundFloor:Kitchen ,    !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature ;  !- Output:Variable or Output:Meter Name

!Name
! Output:Variable or Output:Meter Index Key Name
! Output:Variable or Output:Meter Name
EnergyManagementSystem:Sensor,
    GroundFloor_StorageRoom_Op_Temp,  !- Name
    GroundFloor:StorageRoom ,!- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature ;  !- Output:Variable or Output:Meter Name

!Name
! Output:Variable or Output:Meter Index Key Name
! Output:Variable or Output:Meter Name
EnergyManagementSystem:Sensor,
    GroundFloor_Dining_Op_Temp,  !- Name
    GroundFloor:Dining ,     !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature ;  !- Output:Variable or Output:Meter Name

!Name
! Output:Variable or Output:Meter Index Key Name
! Output:Variable or Output:Meter Name
EnergyManagementSystem:Sensor,
    GroundFloor_WC_Op_Temp,  !- Name
    GroundFloor:WC ,         !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature ;  !- Output:Variable or Output:Meter Name

!Name
! Output:Variable or Output:Meter Index Key Name
! Output:Variable or Output:Meter Name
EnergyManagementSystem:Sensor,
    GroundFloor_LivingRoom_Op_Temp,  !- Name
    GroundFloor:LivingRoom , !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature ;  !- Output:Variable or Output:Meter Name

!Name
! Output:Variable or Output:Meter Index Key Name
! Output:Variable or Output:Meter Name
EnergyManagementSystem:Sensor,
    FirstFloor_Stairs2_Op_Temp,  !- Name
    FirstFloor:Stairs2 ,     !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature ;  !- Output:Variable or Output:Meter Name

!Name
! Output:Variable or Output:Meter Index Key Name
! Output:Variable or Output:Meter Name
EnergyManagementSystem:Sensor,
    FirstFloor_AXC_Op_Temp,  !- Name
    FirstFloor:AXC ,         !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature ;  !- Output:Variable or Output:Meter Name

!Name
! Output:Variable or Output:Meter Index Key Name
! Output:Variable or Output:Meter Name
EnergyManagementSystem:Sensor,
    FirstFloor_Bedroom1_Op_Temp,  !- Name
    FirstFloor:Bedroom1 ,    !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature ;  !- Output:Variable or Output:Meter Name

!Name
! Output:Variable or Output:Meter Index Key Name
! Output:Variable or Output:Meter Name
EnergyManagementSystem:Sensor,
    FirstFloor_Bathroom_Op_Temp,  !- Name
    FirstFloor:Bathroom ,    !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature ;  !- Output:Variable or Output:Meter Name

!Name
! Output:Variable or Output:Meter Index Key Name
! Output:Variable or Output:Meter Name
EnergyManagementSystem:Sensor,
    FirstFloor_CupXD_Op_Temp,!- Name
    FirstFloor:CupXD ,       !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature ;  !- Output:Variable or Output:Meter Name

!Name
! Output:Variable or Output:Meter Index Key Name
! Output:Variable or Output:Meter Name
EnergyManagementSystem:Sensor,
    FirstFloor_EnSuite_Op_Temp,  !- Name
    FirstFloor:EnSuite ,     !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature ;  !- Output:Variable or Output:Meter Name

!Name
! Output:Variable or Output:Meter Index Key Name
! Output:Variable or Output:Meter Name
EnergyManagementSystem:Sensor,
    FirstFloor_Bedroom3_Op_Temp,  !- Name
    FirstFloor:Bedroom3 ,    !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature ;  !- Output:Variable or Output:Meter Name

!Name
! Output:Variable or Output:Meter Index Key Name
! Output:Variable or Output:Meter Name
EnergyManagementSystem:Sensor,
    FirstFloor_Bedroom2_Op_Temp,  !- Name
    FirstFloor:Bedroom2 ,    !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature ;  !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

! Name
! EnergyPlus Model Calling Point
! Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    CIBSE_TM52_Reports ,     !- Name
    EndOfZoneTimestepBeforeZoneReporting ,  !- EnergyPlus Model Calling Point
    CIBSE_TM52_Reports ;     !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

! end zone loop
! CIBSE_TM52 Maximum allowable inside operative temperature
! start zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
! end zone loop
! Calculate CIBSE_TM52 Delta T for this timestep
! ensure the Delta >= 0
! occupied and summer period April to September
! uncomfortable
! comfortable
! store discomfort time in criterion 2 variable
! this output should be viewed at daily frequency to check for compliance with criterion 2
! If deltaT > 4 then criterion 3 is failed
EnergyManagementSystem:Program,
    CIBSE_TM52_Reports ,     !- Name
    SET TMax_TM52 = 0.33 * Running_Average_Outdoor_Air_Temperature + 21.8,  !- Program Line 1
    SET Tmp = @Round(GroundFloor_Stairs1_Op_Temp - TMax_TM52),  !- Program Line 2
    SET GroundFloor_Stairs1_DeltaT = Tmp,  !- A4
    IF GroundFloor_Stairs1_DeltaT < 0 ,  !- A5
    SET GroundFloor_Stairs1_DeltaT = 0,  !- A6
    ENDIF,                   !- A7
    IF GroundFloor_Stairs1_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A8
    IF GroundFloor_Stairs1_DeltaT > 0,  !- A9
    SET GroundFloor_Stairs1_C1 = 1,  !- A10
    ELSE,                    !- A11
    SET GroundFloor_Stairs1_C1 = 0,  !- A12
    ENDIF,                   !- A13
    SET Tmp = GroundFloor_Stairs1_C1,  !- A14
    SET GroundFloor_Stairs1_C2 = Tmp * ZoneTimeStep,  !- A15
    IF Block1_Zone1_DeltaT > 4,  !- A16
    SET GroundFloor_Stairs1_C3 = 1,  !- A17
    ELSE,                    !- A18
    SET GroundFloor_Stairs1_C3 = 0,  !- A19
    ENDIF,                   !- A20
    ELSE,                    !- A21
    SET GroundFloor_Stairs1_C1 = 0,  !- A22
    SET GroundFloor_Stairs1_C2 = 0,  !- A23
    SET GroundFloor_Stairs1_C3 = 0,  !- A24
    ENDIF,                   !- A25
    SET Tmp = @Round(GroundFloor_Hall_Op_Temp - TMax_TM52),  !- A26
    SET GroundFloor_Hall_DeltaT = Tmp,  !- A27
    IF GroundFloor_Hall_DeltaT < 0 ,  !- A28
    SET GroundFloor_Hall_DeltaT = 0,  !- A29
    ENDIF,                   !- A30
    IF GroundFloor_Hall_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A31
    IF GroundFloor_Hall_DeltaT > 0,  !- A32
    SET GroundFloor_Hall_C1 = 1,  !- A33
    ELSE,                    !- A34
    SET GroundFloor_Hall_C1 = 0,  !- A35
    ENDIF,                   !- A36
    SET Tmp = GroundFloor_Hall_C1,  !- A37
    SET GroundFloor_Hall_C2 = Tmp * ZoneTimeStep,  !- A38
    IF Block1_Zone1_DeltaT > 4,  !- A39
    SET GroundFloor_Hall_C3 = 1,  !- A40
    ELSE,                    !- A41
    SET GroundFloor_Hall_C3 = 0,  !- A42
    ENDIF,                   !- A43
    ELSE,                    !- A44
    SET GroundFloor_Hall_C1 = 0,  !- A45
    SET GroundFloor_Hall_C2 = 0,  !- A46
    SET GroundFloor_Hall_C3 = 0,  !- A47
    ENDIF,                   !- A48
    SET Tmp = @Round(GroundFloor_Kitchen_Op_Temp - TMax_TM52),  !- A49
    SET GroundFloor_Kitchen_DeltaT = Tmp,  !- A50
    IF GroundFloor_Kitchen_DeltaT < 0 ,  !- A51
    SET GroundFloor_Kitchen_DeltaT = 0,  !- A52
    ENDIF,                   !- A53
    IF GroundFloor_Kitchen_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A54
    IF GroundFloor_Kitchen_DeltaT > 0,  !- A55
    SET GroundFloor_Kitchen_C1 = 1,  !- A56
    ELSE,                    !- A57
    SET GroundFloor_Kitchen_C1 = 0,  !- A58
    ENDIF,                   !- A59
    SET Tmp = GroundFloor_Kitchen_C1,  !- A60
    SET GroundFloor_Kitchen_C2 = Tmp * ZoneTimeStep,  !- A61
    IF Block1_Zone1_DeltaT > 4,  !- A62
    SET GroundFloor_Kitchen_C3 = 1,  !- A63
    ELSE,                    !- A64
    SET GroundFloor_Kitchen_C3 = 0,  !- A65
    ENDIF,                   !- A66
    ELSE,                    !- A67
    SET GroundFloor_Kitchen_C1 = 0,  !- A68
    SET GroundFloor_Kitchen_C2 = 0,  !- A69
    SET GroundFloor_Kitchen_C3 = 0,  !- A70
    ENDIF,                   !- A71
    SET Tmp = @Round(GroundFloor_StorageRoom_Op_Temp - TMax_TM52),  !- A72
    SET GroundFloor_StorageRoom_DeltaT = Tmp,  !- A73
    IF GroundFloor_StorageRoom_DeltaT < 0 ,  !- A74
    SET GroundFloor_StorageRoom_DeltaT = 0,  !- A75
    ENDIF,                   !- A76
    IF GroundFloor_StorageRoom_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A77
    IF GroundFloor_StorageRoom_DeltaT > 0,  !- A78
    SET GroundFloor_StorageRoom_C1 = 1,  !- A79
    ELSE,                    !- A80
    SET GroundFloor_StorageRoom_C1 = 0,  !- A81
    ENDIF,                   !- A82
    SET Tmp = GroundFloor_StorageRoom_C1,  !- A83
    SET GroundFloor_StorageRoom_C2 = Tmp * ZoneTimeStep,  !- A84
    IF Block1_Zone1_DeltaT > 4,  !- A85
    SET GroundFloor_StorageRoom_C3 = 1,  !- A86
    ELSE,                    !- A87
    SET GroundFloor_StorageRoom_C3 = 0,  !- A88
    ENDIF,                   !- A89
    ELSE,                    !- A90
    SET GroundFloor_StorageRoom_C1 = 0,  !- A91
    SET GroundFloor_StorageRoom_C2 = 0,  !- A92
    SET GroundFloor_StorageRoom_C3 = 0,  !- A93
    ENDIF,                   !- A94
    SET Tmp = @Round(GroundFloor_Dining_Op_Temp - TMax_TM52),  !- A95
    SET GroundFloor_Dining_DeltaT = Tmp,  !- A96
    IF GroundFloor_Dining_DeltaT < 0 ,  !- A97
    SET GroundFloor_Dining_DeltaT = 0,  !- A98
    ENDIF,                   !- A99
    IF GroundFloor_Dining_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A100
    IF GroundFloor_Dining_DeltaT > 0,  !- A101
    SET GroundFloor_Dining_C1 = 1,  !- A102
    ELSE,                    !- A103
    SET GroundFloor_Dining_C1 = 0,  !- A104
    ENDIF,                   !- A105
    SET Tmp = GroundFloor_Dining_C1,  !- A106
    SET GroundFloor_Dining_C2 = Tmp * ZoneTimeStep,  !- A107
    IF Block1_Zone1_DeltaT > 4,  !- A108
    SET GroundFloor_Dining_C3 = 1,  !- A109
    ELSE,                    !- A110
    SET GroundFloor_Dining_C3 = 0,  !- A111
    ENDIF,                   !- A112
    ELSE,                    !- A113
    SET GroundFloor_Dining_C1 = 0,  !- A114
    SET GroundFloor_Dining_C2 = 0,  !- A115
    SET GroundFloor_Dining_C3 = 0,  !- A116
    ENDIF,                   !- A117
    SET Tmp = @Round(GroundFloor_WC_Op_Temp - TMax_TM52),  !- A118
    SET GroundFloor_WC_DeltaT = Tmp,  !- A119
    IF GroundFloor_WC_DeltaT < 0 ,  !- A120
    SET GroundFloor_WC_DeltaT = 0,  !- A121
    ENDIF,                   !- A122
    IF GroundFloor_WC_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A123
    IF GroundFloor_WC_DeltaT > 0,  !- A124
    SET GroundFloor_WC_C1 = 1,  !- A125
    ELSE,                    !- A126
    SET GroundFloor_WC_C1 = 0,  !- A127
    ENDIF,                   !- A128
    SET Tmp = GroundFloor_WC_C1,  !- A129
    SET GroundFloor_WC_C2 = Tmp * ZoneTimeStep,  !- A130
    IF Block1_Zone1_DeltaT > 4,  !- A131
    SET GroundFloor_WC_C3 = 1,  !- A132
    ELSE,                    !- A133
    SET GroundFloor_WC_C3 = 0,  !- A134
    ENDIF,                   !- A135
    ELSE,                    !- A136
    SET GroundFloor_WC_C1 = 0,  !- A137
    SET GroundFloor_WC_C2 = 0,  !- A138
    SET GroundFloor_WC_C3 = 0,  !- A139
    ENDIF,                   !- A140
    SET Tmp = @Round(GroundFloor_LivingRoom_Op_Temp - TMax_TM52),  !- A141
    SET GroundFloor_LivingRoom_DeltaT = Tmp,  !- A142
    IF GroundFloor_LivingRoom_DeltaT < 0 ,  !- A143
    SET GroundFloor_LivingRoom_DeltaT = 0,  !- A144
    ENDIF,                   !- A145
    IF GroundFloor_LivingRoom_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A146
    IF GroundFloor_LivingRoom_DeltaT > 0,  !- A147
    SET GroundFloor_LivingRoom_C1 = 1,  !- A148
    ELSE,                    !- A149
    SET GroundFloor_LivingRoom_C1 = 0,  !- A150
    ENDIF,                   !- A151
    SET Tmp = GroundFloor_LivingRoom_C1,  !- A152
    SET GroundFloor_LivingRoom_C2 = Tmp * ZoneTimeStep,  !- A153
    IF Block1_Zone1_DeltaT > 4,  !- A154
    SET GroundFloor_LivingRoom_C3 = 1,  !- A155
    ELSE,                    !- A156
    SET GroundFloor_LivingRoom_C3 = 0,  !- A157
    ENDIF,                   !- A158
    ELSE,                    !- A159
    SET GroundFloor_LivingRoom_C1 = 0,  !- A160
    SET GroundFloor_LivingRoom_C2 = 0,  !- A161
    SET GroundFloor_LivingRoom_C3 = 0,  !- A162
    ENDIF,                   !- A163
    SET Tmp = @Round(FirstFloor_Stairs2_Op_Temp - TMax_TM52),  !- A164
    SET FirstFloor_Stairs2_DeltaT = Tmp,  !- A165
    IF FirstFloor_Stairs2_DeltaT < 0 ,  !- A166
    SET FirstFloor_Stairs2_DeltaT = 0,  !- A167
    ENDIF,                   !- A168
    IF FirstFloor_Stairs2_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A169
    IF FirstFloor_Stairs2_DeltaT > 0,  !- A170
    SET FirstFloor_Stairs2_C1 = 1,  !- A171
    ELSE,                    !- A172
    SET FirstFloor_Stairs2_C1 = 0,  !- A173
    ENDIF,                   !- A174
    SET Tmp = FirstFloor_Stairs2_C1,  !- A175
    SET FirstFloor_Stairs2_C2 = Tmp * ZoneTimeStep,  !- A176
    IF Block1_Zone1_DeltaT > 4,  !- A177
    SET FirstFloor_Stairs2_C3 = 1,  !- A178
    ELSE,                    !- A179
    SET FirstFloor_Stairs2_C3 = 0,  !- A180
    ENDIF,                   !- A181
    ELSE,                    !- A182
    SET FirstFloor_Stairs2_C1 = 0,  !- A183
    SET FirstFloor_Stairs2_C2 = 0,  !- A184
    SET FirstFloor_Stairs2_C3 = 0,  !- A185
    ENDIF,                   !- A186
    SET Tmp = @Round(FirstFloor_AXC_Op_Temp - TMax_TM52),  !- A187
    SET FirstFloor_AXC_DeltaT = Tmp,  !- A188
    IF FirstFloor_AXC_DeltaT < 0 ,  !- A189
    SET FirstFloor_AXC_DeltaT = 0,  !- A190
    ENDIF,                   !- A191
    IF FirstFloor_AXC_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A192
    IF FirstFloor_AXC_DeltaT > 0,  !- A193
    SET FirstFloor_AXC_C1 = 1,  !- A194
    ELSE,                    !- A195
    SET FirstFloor_AXC_C1 = 0,  !- A196
    ENDIF,                   !- A197
    SET Tmp = FirstFloor_AXC_C1,  !- A198
    SET FirstFloor_AXC_C2 = Tmp * ZoneTimeStep,  !- A199
    IF Block1_Zone1_DeltaT > 4,  !- A200
    SET FirstFloor_AXC_C3 = 1,  !- A201
    ELSE,                    !- A202
    SET FirstFloor_AXC_C3 = 0,  !- A203
    ENDIF,                   !- A204
    ELSE,                    !- A205
    SET FirstFloor_AXC_C1 = 0,  !- A206
    SET FirstFloor_AXC_C2 = 0,  !- A207
    SET FirstFloor_AXC_C3 = 0,  !- A208
    ENDIF,                   !- A209
    SET Tmp = @Round(FirstFloor_Bedroom1_Op_Temp - TMax_TM52),  !- A210
    SET FirstFloor_Bedroom1_DeltaT = Tmp,  !- A211
    IF FirstFloor_Bedroom1_DeltaT < 0 ,  !- A212
    SET FirstFloor_Bedroom1_DeltaT = 0,  !- A213
    ENDIF,                   !- A214
    IF FirstFloor_Bedroom1_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A215
    IF FirstFloor_Bedroom1_DeltaT > 0,  !- A216
    SET FirstFloor_Bedroom1_C1 = 1,  !- A217
    ELSE,                    !- A218
    SET FirstFloor_Bedroom1_C1 = 0,  !- A219
    ENDIF,                   !- A220
    SET Tmp = FirstFloor_Bedroom1_C1,  !- A221
    SET FirstFloor_Bedroom1_C2 = Tmp * ZoneTimeStep,  !- A222
    IF Block1_Zone1_DeltaT > 4,  !- A223
    SET FirstFloor_Bedroom1_C3 = 1,  !- A224
    ELSE,                    !- A225
    SET FirstFloor_Bedroom1_C3 = 0,  !- A226
    ENDIF,                   !- A227
    ELSE,                    !- A228
    SET FirstFloor_Bedroom1_C1 = 0,  !- A229
    SET FirstFloor_Bedroom1_C2 = 0,  !- A230
    SET FirstFloor_Bedroom1_C3 = 0,  !- A231
    ENDIF,                   !- A232
    SET Tmp = @Round(FirstFloor_Bathroom_Op_Temp - TMax_TM52),  !- A233
    SET FirstFloor_Bathroom_DeltaT = Tmp,  !- A234
    IF FirstFloor_Bathroom_DeltaT < 0 ,  !- A235
    SET FirstFloor_Bathroom_DeltaT = 0,  !- A236
    ENDIF,                   !- A237
    IF FirstFloor_Bathroom_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A238
    IF FirstFloor_Bathroom_DeltaT > 0,  !- A239
    SET FirstFloor_Bathroom_C1 = 1,  !- A240
    ELSE,                    !- A241
    SET FirstFloor_Bathroom_C1 = 0,  !- A242
    ENDIF,                   !- A243
    SET Tmp = FirstFloor_Bathroom_C1,  !- A244
    SET FirstFloor_Bathroom_C2 = Tmp * ZoneTimeStep,  !- A245
    IF Block1_Zone1_DeltaT > 4,  !- A246
    SET FirstFloor_Bathroom_C3 = 1,  !- A247
    ELSE,                    !- A248
    SET FirstFloor_Bathroom_C3 = 0,  !- A249
    ENDIF,                   !- A250
    ELSE,                    !- A251
    SET FirstFloor_Bathroom_C1 = 0,  !- A252
    SET FirstFloor_Bathroom_C2 = 0,  !- A253
    SET FirstFloor_Bathroom_C3 = 0,  !- A254
    ENDIF,                   !- A255
    SET Tmp = @Round(FirstFloor_CupXD_Op_Temp - TMax_TM52),  !- A256
    SET FirstFloor_CupXD_DeltaT = Tmp,  !- A257
    IF FirstFloor_CupXD_DeltaT < 0 ,  !- A258
    SET FirstFloor_CupXD_DeltaT = 0,  !- A259
    ENDIF,                   !- A260
    IF FirstFloor_CupXD_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A261
    IF FirstFloor_CupXD_DeltaT > 0,  !- A262
    SET FirstFloor_CupXD_C1 = 1,  !- A263
    ELSE,                    !- A264
    SET FirstFloor_CupXD_C1 = 0,  !- A265
    ENDIF,                   !- A266
    SET Tmp = FirstFloor_CupXD_C1,  !- A267
    SET FirstFloor_CupXD_C2 = Tmp * ZoneTimeStep,  !- A268
    IF Block1_Zone1_DeltaT > 4,  !- A269
    SET FirstFloor_CupXD_C3 = 1,  !- A270
    ELSE,                    !- A271
    SET FirstFloor_CupXD_C3 = 0,  !- A272
    ENDIF,                   !- A273
    ELSE,                    !- A274
    SET FirstFloor_CupXD_C1 = 0,  !- A275
    SET FirstFloor_CupXD_C2 = 0,  !- A276
    SET FirstFloor_CupXD_C3 = 0,  !- A277
    ENDIF,                   !- A278
    SET Tmp = @Round(FirstFloor_EnSuite_Op_Temp - TMax_TM52),  !- A279
    SET FirstFloor_EnSuite_DeltaT = Tmp,  !- A280
    IF FirstFloor_EnSuite_DeltaT < 0 ,  !- A281
    SET FirstFloor_EnSuite_DeltaT = 0,  !- A282
    ENDIF,                   !- A283
    IF FirstFloor_EnSuite_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A284
    IF FirstFloor_EnSuite_DeltaT > 0,  !- A285
    SET FirstFloor_EnSuite_C1 = 1,  !- A286
    ELSE,                    !- A287
    SET FirstFloor_EnSuite_C1 = 0,  !- A288
    ENDIF,                   !- A289
    SET Tmp = FirstFloor_EnSuite_C1,  !- A290
    SET FirstFloor_EnSuite_C2 = Tmp * ZoneTimeStep,  !- A291
    IF Block1_Zone1_DeltaT > 4,  !- A292
    SET FirstFloor_EnSuite_C3 = 1,  !- A293
    ELSE,                    !- A294
    SET FirstFloor_EnSuite_C3 = 0,  !- A295
    ENDIF,                   !- A296
    ELSE,                    !- A297
    SET FirstFloor_EnSuite_C1 = 0,  !- A298
    SET FirstFloor_EnSuite_C2 = 0,  !- A299
    SET FirstFloor_EnSuite_C3 = 0,  !- A300
    ENDIF,                   !- A301
    SET Tmp = @Round(FirstFloor_Bedroom3_Op_Temp - TMax_TM52),  !- A302
    SET FirstFloor_Bedroom3_DeltaT = Tmp,  !- A303
    IF FirstFloor_Bedroom3_DeltaT < 0 ,  !- A304
    SET FirstFloor_Bedroom3_DeltaT = 0,  !- A305
    ENDIF,                   !- A306
    IF FirstFloor_Bedroom3_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A307
    IF FirstFloor_Bedroom3_DeltaT > 0,  !- A308
    SET FirstFloor_Bedroom3_C1 = 1,  !- A309
    ELSE,                    !- A310
    SET FirstFloor_Bedroom3_C1 = 0,  !- A311
    ENDIF,                   !- A312
    SET Tmp = FirstFloor_Bedroom3_C1,  !- A313
    SET FirstFloor_Bedroom3_C2 = Tmp * ZoneTimeStep,  !- A314
    IF Block1_Zone1_DeltaT > 4,  !- A315
    SET FirstFloor_Bedroom3_C3 = 1,  !- A316
    ELSE,                    !- A317
    SET FirstFloor_Bedroom3_C3 = 0,  !- A318
    ENDIF,                   !- A319
    ELSE,                    !- A320
    SET FirstFloor_Bedroom3_C1 = 0,  !- A321
    SET FirstFloor_Bedroom3_C2 = 0,  !- A322
    SET FirstFloor_Bedroom3_C3 = 0,  !- A323
    ENDIF,                   !- A324
    SET Tmp = @Round(FirstFloor_Bedroom2_Op_Temp - TMax_TM52),  !- A325
    SET FirstFloor_Bedroom2_DeltaT = Tmp,  !- A326
    IF FirstFloor_Bedroom2_DeltaT < 0 ,  !- A327
    SET FirstFloor_Bedroom2_DeltaT = 0,  !- A328
    ENDIF,                   !- A329
    IF FirstFloor_Bedroom2_People_Gains > 0 && Month >= 5 && Month <= 9,  !- A330
    IF FirstFloor_Bedroom2_DeltaT > 0,  !- A331
    SET FirstFloor_Bedroom2_C1 = 1,  !- A332
    ELSE,                    !- A333
    SET FirstFloor_Bedroom2_C1 = 0,  !- A334
    ENDIF,                   !- A335
    SET Tmp = FirstFloor_Bedroom2_C1,  !- A336
    SET FirstFloor_Bedroom2_C2 = Tmp * ZoneTimeStep,  !- A337
    IF Block1_Zone1_DeltaT > 4,  !- A338
    SET FirstFloor_Bedroom2_C3 = 1,  !- A339
    ELSE,                    !- A340
    SET FirstFloor_Bedroom2_C3 = 0,  !- A341
    ENDIF,                   !- A342
    ELSE,                    !- A343
    SET FirstFloor_Bedroom2_C1 = 0,  !- A344
    SET FirstFloor_Bedroom2_C2 = 0,  !- A345
    SET FirstFloor_Bedroom2_C3 = 0,  !- A346
    ENDIF;                   !- A347


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

! Name
! EMS Variable Name
! Type of Data in Variable
EnergyManagementSystem:OutputVariable,
    TMax CIBSE_TM52,         !- Name
    TMax_TM52,               !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    [C];                     !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
EnergyManagementSystem:OutputVariable,
    GroundFloor:Stairs1 Criterion 1 CIBSE_TM52,  !- Name
    GroundFloor_Stairs1_C1,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports;      !- EMS Program or Subroutine Name

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    GroundFloor_Stairs1 DeltaT CIBSE TM52,  !- Name
    GroundFloor_Stairs1_DeltaT,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    GroundFloor_Stairs1 Criterion 2 CIBSE_TM52,  !- Name
    GroundFloor_Stairs1_C2,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    GroundFloor_Stairs1 Criterion 3 CIBSE_TM52,  !- Name
    GroundFloor_Stairs1_C3,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    hr;                      !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
EnergyManagementSystem:OutputVariable,
    GroundFloor:Hall Criterion 1 CIBSE_TM52,  !- Name
    GroundFloor_Hall_C1,     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports;      !- EMS Program or Subroutine Name

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    GroundFloor_Hall DeltaT CIBSE TM52,  !- Name
    GroundFloor_Hall_DeltaT, !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    GroundFloor_Hall Criterion 2 CIBSE_TM52,  !- Name
    GroundFloor_Hall_C2,     !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    GroundFloor_Hall Criterion 3 CIBSE_TM52,  !- Name
    GroundFloor_Hall_C3,     !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    hr;                      !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
EnergyManagementSystem:OutputVariable,
    GroundFloor:Kitchen Criterion 1 CIBSE_TM52,  !- Name
    GroundFloor_Kitchen_C1,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports;      !- EMS Program or Subroutine Name

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    GroundFloor_Kitchen DeltaT CIBSE TM52,  !- Name
    GroundFloor_Kitchen_DeltaT,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    GroundFloor_Kitchen Criterion 2 CIBSE_TM52,  !- Name
    GroundFloor_Kitchen_C2,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    GroundFloor_Kitchen Criterion 3 CIBSE_TM52,  !- Name
    GroundFloor_Kitchen_C3,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    hr;                      !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
EnergyManagementSystem:OutputVariable,
    GroundFloor:StorageRoom Criterion 1 CIBSE_TM52,  !- Name
    GroundFloor_StorageRoom_C1,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports;      !- EMS Program or Subroutine Name

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    GroundFloor_StorageRoom DeltaT CIBSE TM52,  !- Name
    GroundFloor_StorageRoom_DeltaT,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    GroundFloor_StorageRoom Criterion 2 CIBSE_TM52,  !- Name
    GroundFloor_StorageRoom_C2,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    GroundFloor_StorageRoom Criterion 3 CIBSE_TM52,  !- Name
    GroundFloor_StorageRoom_C3,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    hr;                      !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
EnergyManagementSystem:OutputVariable,
    GroundFloor:Dining Criterion 1 CIBSE_TM52,  !- Name
    GroundFloor_Dining_C1,   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports;      !- EMS Program or Subroutine Name

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    GroundFloor_Dining DeltaT CIBSE TM52,  !- Name
    GroundFloor_Dining_DeltaT,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    GroundFloor_Dining Criterion 2 CIBSE_TM52,  !- Name
    GroundFloor_Dining_C2,   !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    GroundFloor_Dining Criterion 3 CIBSE_TM52,  !- Name
    GroundFloor_Dining_C3,   !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    hr;                      !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
EnergyManagementSystem:OutputVariable,
    GroundFloor:WC Criterion 1 CIBSE_TM52,  !- Name
    GroundFloor_WC_C1,       !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports;      !- EMS Program or Subroutine Name

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    GroundFloor_WC DeltaT CIBSE TM52,  !- Name
    GroundFloor_WC_DeltaT,   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    GroundFloor_WC Criterion 2 CIBSE_TM52,  !- Name
    GroundFloor_WC_C2,       !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    GroundFloor_WC Criterion 3 CIBSE_TM52,  !- Name
    GroundFloor_WC_C3,       !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    hr;                      !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
EnergyManagementSystem:OutputVariable,
    GroundFloor:LivingRoom Criterion 1 CIBSE_TM52,  !- Name
    GroundFloor_LivingRoom_C1,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports;      !- EMS Program or Subroutine Name

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    GroundFloor_LivingRoom DeltaT CIBSE TM52,  !- Name
    GroundFloor_LivingRoom_DeltaT,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    GroundFloor_LivingRoom Criterion 2 CIBSE_TM52,  !- Name
    GroundFloor_LivingRoom_C2,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    GroundFloor_LivingRoom Criterion 3 CIBSE_TM52,  !- Name
    GroundFloor_LivingRoom_C3,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    hr;                      !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
EnergyManagementSystem:OutputVariable,
    FirstFloor:Stairs2 Criterion 1 CIBSE_TM52,  !- Name
    FirstFloor_Stairs2_C1,   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports;      !- EMS Program or Subroutine Name

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    FirstFloor_Stairs2 DeltaT CIBSE TM52,  !- Name
    FirstFloor_Stairs2_DeltaT,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    FirstFloor_Stairs2 Criterion 2 CIBSE_TM52,  !- Name
    FirstFloor_Stairs2_C2,   !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    FirstFloor_Stairs2 Criterion 3 CIBSE_TM52,  !- Name
    FirstFloor_Stairs2_C3,   !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    hr;                      !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
EnergyManagementSystem:OutputVariable,
    FirstFloor:AXC Criterion 1 CIBSE_TM52,  !- Name
    FirstFloor_AXC_C1,       !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports;      !- EMS Program or Subroutine Name

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    FirstFloor_AXC DeltaT CIBSE TM52,  !- Name
    FirstFloor_AXC_DeltaT,   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    FirstFloor_AXC Criterion 2 CIBSE_TM52,  !- Name
    FirstFloor_AXC_C2,       !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    FirstFloor_AXC Criterion 3 CIBSE_TM52,  !- Name
    FirstFloor_AXC_C3,       !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    hr;                      !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
EnergyManagementSystem:OutputVariable,
    FirstFloor:Bedroom1 Criterion 1 CIBSE_TM52,  !- Name
    FirstFloor_Bedroom1_C1,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports;      !- EMS Program or Subroutine Name

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    FirstFloor_Bedroom1 DeltaT CIBSE TM52,  !- Name
    FirstFloor_Bedroom1_DeltaT,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    FirstFloor_Bedroom1 Criterion 2 CIBSE_TM52,  !- Name
    FirstFloor_Bedroom1_C2,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    FirstFloor_Bedroom1 Criterion 3 CIBSE_TM52,  !- Name
    FirstFloor_Bedroom1_C3,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    hr;                      !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
EnergyManagementSystem:OutputVariable,
    FirstFloor:Bathroom Criterion 1 CIBSE_TM52,  !- Name
    FirstFloor_Bathroom_C1,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports;      !- EMS Program or Subroutine Name

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    FirstFloor_Bathroom DeltaT CIBSE TM52,  !- Name
    FirstFloor_Bathroom_DeltaT,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    FirstFloor_Bathroom Criterion 2 CIBSE_TM52,  !- Name
    FirstFloor_Bathroom_C2,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    FirstFloor_Bathroom Criterion 3 CIBSE_TM52,  !- Name
    FirstFloor_Bathroom_C3,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    hr;                      !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
EnergyManagementSystem:OutputVariable,
    FirstFloor:CupXD Criterion 1 CIBSE_TM52,  !- Name
    FirstFloor_CupXD_C1,     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports;      !- EMS Program or Subroutine Name

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    FirstFloor_CupXD DeltaT CIBSE TM52,  !- Name
    FirstFloor_CupXD_DeltaT, !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    FirstFloor_CupXD Criterion 2 CIBSE_TM52,  !- Name
    FirstFloor_CupXD_C2,     !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    FirstFloor_CupXD Criterion 3 CIBSE_TM52,  !- Name
    FirstFloor_CupXD_C3,     !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    hr;                      !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
EnergyManagementSystem:OutputVariable,
    FirstFloor:EnSuite Criterion 1 CIBSE_TM52,  !- Name
    FirstFloor_EnSuite_C1,   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports;      !- EMS Program or Subroutine Name

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    FirstFloor_EnSuite DeltaT CIBSE TM52,  !- Name
    FirstFloor_EnSuite_DeltaT,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    FirstFloor_EnSuite Criterion 2 CIBSE_TM52,  !- Name
    FirstFloor_EnSuite_C2,   !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    FirstFloor_EnSuite Criterion 3 CIBSE_TM52,  !- Name
    FirstFloor_EnSuite_C3,   !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    hr;                      !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
EnergyManagementSystem:OutputVariable,
    FirstFloor:Bedroom3 Criterion 1 CIBSE_TM52,  !- Name
    FirstFloor_Bedroom3_C1,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports;      !- EMS Program or Subroutine Name

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    FirstFloor_Bedroom3 DeltaT CIBSE TM52,  !- Name
    FirstFloor_Bedroom3_DeltaT,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    FirstFloor_Bedroom3 Criterion 2 CIBSE_TM52,  !- Name
    FirstFloor_Bedroom3_C2,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    FirstFloor_Bedroom3 Criterion 3 CIBSE_TM52,  !- Name
    FirstFloor_Bedroom3_C3,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    hr;                      !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
EnergyManagementSystem:OutputVariable,
    FirstFloor:Bedroom2 Criterion 1 CIBSE_TM52,  !- Name
    FirstFloor_Bedroom2_C1,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports;      !- EMS Program or Subroutine Name

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    FirstFloor_Bedroom2 DeltaT CIBSE TM52,  !- Name
    FirstFloor_Bedroom2_DeltaT,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    FirstFloor_Bedroom2 Criterion 2 CIBSE_TM52,  !- Name
    FirstFloor_Bedroom2_C2,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    FirstFloor_Bedroom2 Criterion 3 CIBSE_TM52,  !- Name
    FirstFloor_Bedroom2_C3,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    CIBSE_TM52_Reports,      !- EMS Program or Subroutine Name
    hr;                      !- Units


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF;                     !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF,                     !- Report Type
    Triangulate3DFace;       !- Report Specifications 1

Output:Surfaces:Drawing,
    DXF,                     !- Report Type
    Triangulate3DFace;       !- Report Specifications 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary,              !- Report 1 Name
    AllMonthly,              !- Report 2 Name
    AnnualBuildingUtilityPerformanceSummary,  !- Report 3 Name
    DemandEndUseComponentsSummary,  !- Report 4 Name
    SensibleHeatGainSummary, !- Report 5 Name
    InputVerificationandResultsSummary,  !- Report 6 Name
    SourceEnergyEndUseComponentsSummary,  !- Report 7 Name
    AdaptiveComfortSummary,  !- Report 8 Name
    EnergyMeters,            !- Report 9 Name
    ClimaticDataSummary,     !- Report 10 Name
    EquipmentSummary,        !- Report 11 Name
    EnvelopeSummary,         !- Report 12 Name
    LightingSummary,         !- Report 13 Name
    HVACSizingSummary,       !- Report 14 Name
    SystemSummary,           !- Report 15 Name
    ComponentSizingSummary,  !- Report 16 Name
    OutdoorAirSummary,       !- Report 17 Name
    ZoneHeatingSummaryMonthly,  !- Report 18 Name
    ZoneElectricSummaryMonthly,  !- Report 19 Name
    SpaceGainsMonthly,       !- Report 20 Name
    PeakSpaceGainsMonthly,   !- Report 21 Name
    EnergyConsumptionElectricityNaturalGasMonthly,  !- Report 22 Name
    EnergyConsumptionDistrictHeatingCoolingMonthly,  !- Report 23 Name
    EndUseEnergyConsumptionElectricityMonthly,  !- Report 24 Name
    EndUseEnergyConsumptionNaturalGasMonthly,  !- Report 25 Name
    EndUseEnergyConsumptionPropaneMonthly,  !- Report 26 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 27 Name
    PeakEnergyEndUseElectricityPart1Monthly,  !- Report 28 Name
    PeakEnergyEndUseElectricityPart2Monthly,  !- Report 29 Name
    ElectricComponentsOfPeakDemandMonthly,  !- Report 30 Name
    PeakEnergyEndUseNaturalGasMonthly,  !- Report 31 Name
    SetpointsNotMetWithTemperaturesMonthly,  !- Report 32 Name
    ComfortReportSimple55Monthly,  !- Report 33 Name
    UnglazedTranspiredSolarCollectorSummaryMonthly,  !- Report 34 Name
    OccupantComfortDataSummaryMonthly,  !- Report 35 Name
    BoilerReportMonthly,     !- Report 36 Name
    WindowReportMonthly,     !- Report 37 Name
    WindowEnergyReportMonthly,  !- Report 38 Name
    OutdoorConditionsMaximumDryBulbMonthly,  !- Report 39 Name
    OutdoorConditionsMinimumDryBulbMonthly,  !- Report 40 Name
    OutdoorConditionsMaximumWetBulbMonthly,  !- Report 41 Name
    OutdoorConditionsMaximumDewPointMonthly,  !- Report 42 Name
    WaterHeaterReportMonthly,!- Report 43 Name
    GeneratorReportMonthly,  !- Report 44 Name
    PlantLoopDemandReportMonthly,  !- Report 45 Name
    FanReportMonthly,        !- Report 46 Name
    PumpReportMonthly,       !- Report 47 Name
    AirLoopSystemEnergyAndWaterUseMonthly,  !- Report 48 Name
    AirLoopSystemComponentLoadsMonthly,  !- Report 49 Name
    AirLoopSystemComponentEnergyUseMonthly;  !- Report 50 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:TIMEBINS ===========

Output:Table:TimeBins,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Stairs1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Hall,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Kitchen,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:StorageRoom, !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:Dining,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:WC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:WC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:WC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Stairs2,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:AXC,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bathroom,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:CupXD,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:EnSuite,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    Roof:Zone1,              !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    Roof:Zone1,              !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name

Output:Table:TimeBins,
    Roof:Zone1,              !- Key Value
    Zone Operative Temperature,  !- Variable Name
    12,                      !- Interval Start
    1,                       !- Interval Size
    20,                      !- Interval Count
    On;                      !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Speed,         !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Direct Solar Radiation Rate per Area,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Diffuse Solar Radiation Rate per Area,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Azimuth Angle,!- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Altitude Angle,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    GroundFloor:Stairs1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    GroundFloor:Hall,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name             

Output:Variable,
    GroundFloor:Kitchen,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name


Output:Variable,
    GroundFloor:StorageRoom, !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name


Output:Variable,
    GroundFloor:Dining,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name



Output:Variable,
    GroundFloor:WC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name


Output:Variable,
    GroundFloor:LivingRoom,  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Stairs2,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:AXC,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom1,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bathroom,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:CupXD,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:EnSuite,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom3,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    FirstFloor:Bedroom2,     !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Roof:Zone1,              !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name


Output:Variable,
    *,                       !- Key Value
    Zone Opaque Surface Inside Face Conduction,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Opaque Surface Inside Faces Total Conduction Heat Loss Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Opaque Surface Outside Faces Total Conduction Heat Loss Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency


Output:Variable,
    *,                       !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Windows Total Heat Loss Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Windows Total Heat Gain Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency



!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Electricity:Facility,    !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    Gas:Facility,            !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Name
    timestep;                !- Reporting Frequency

Output:Meter,
    Electricity:Facility,    !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    Gas:Facility,            !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    Electricity:Facility,    !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    Gas:Facility,            !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Name
    daily;                   !- Reporting Frequency

Output:Meter,
    Electricity:Facility,    !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    Gas:Facility,            !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    Electricity:Facility,    !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    Gas:Facility,            !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Name
    runperiod;               !- Reporting Frequency



Output:Meter,
    EnergyTransfer:HVAC,     !- Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    EnergyTransfer:Building, !- Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Heating:EnergyTransfer,  !- Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENVIRONMENTALIMPACTFACTORS ===========

Output:EnvironmentalImpactFactors,
    Hourly;                  !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Daily;                   !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    RunPeriod;               !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

